URL: https://web.archive.org/web/20170301114202/http://www.hgigenerators.com/hrd160d1.html
Accessed: 2026-11-14

HRD160D1
Skip to content
01629 824284
toggle menu
Home
About Us
HGI History
Careers
Market Sectors
Residential Standby
Industrial Generators
Rail
Defence
Telecoms
Find A Generator
Commercial Standby
Event Power
Residential Standby
Professional Portables
Welfare Generators
Welder Generators
Rental Power
Products
Diesel Generators
Petrol Generators
Petrol Generators - Rail
Petrol Generators - Gas and Water
Residential Standby
Welding Generators
Welf-Air Cabin Generators
Service and maintenance
Book a service & FAQ`s
Important Product Registration
DIY Generator Servicing
Training
Request Free Survey
Warranty Statement
News
Contact us
Search
Log in
Home
Product Ranges
Diesel Generators
HRD160D1
HRD160D1
View all products
12.8 kW (16kVA) Dual Volt
| | Model | HRD160D1
| Output Power | 12.8 kW (16.0 kVA)
| Fuel Type | Diesel
| Frequency (Hz) | 50
| Voltage | 110 / 230 Volt
| Socket Config - 110 Volt | 1 x 16 Amp, 3 x 32 Amp
| Socket Config - 230 Volt | 2 x 16 Amp, 2 x 32 Amp
| Socket Config - 415 Volt | -
| Engine | Kubota D1703
| Speed (rpm) | 1500
| Standard Tank Capacity (litres) | 150
| Standard Tank Run Time @ 75% Load (hr) | 42
| Sound Level @ 7m (dB A) | 63
| Cooling System | Water Cooled
| Alternator | MeccAlte
| Frame/Canopy |
| Frame Dimensions (mm) | 1850 x 969 x 1348
| Dry Weight (kg) | 758
| Warranty | 3
| Options | Contact for details
| Notes |
Contact Us
T: 01629 824284
F: 01629 824613
E: info@hgigenerators.com
Enquiry Form
Download Product Documents
Download Product Information
Download Product Range
Download Full Catalogue
Find Us
Harrington Generators International
Ravenstor Road
Wirksworth
Derbyshire
DE4 4FY
Find A Generator
Need to find a generator for a particular job
"Click Here"
Service
HGI`s Services and product registration
Parts
Our parts E commerce site for your on-line parts ordering service.
Harrington Generators International
Ravenstor Road
Wirksworth
Derbyshire
DE4 4FY
Sales: 01629 824284
Service: 01629 821647
Parts: 01629 821645
Email: info@hgigenerators.com
Follow us
Contact
Cookies, privacy and terms
A BRUSH company
Harrington Generators International Ltd. Registered Office : 11th Floor, The Colmore Building, 20 Colmore Circus Queensway, Birmingham, West Midlands, B4 6AT VAT No. GB 184473343.
Registered (England) Reg No. 2184794. Tel : +44 (0) 1629 824284. Fax : +44 (0) 1629 824613.
