URL: https://www.hichaipower.com/hichai-200-600kw-generator-set-product/
Accessed: 2026-11-13

OEM Hichai 200-600KW Generator Set Exporter, Manufacturers | HiChai Power
+8618917899306
sales@hichaipower.com
Home
About us
Products
By Engine
Cummins
Perkins
Deutz
Volvo
MTU
HD Hyundai Infracore
Baudouin
By Power
68KW
100KW
10-200KW
200-600KW
600-1000KW
1500KW
1000- 2500KW
By Function
Silent Genset
Mobile Trailer Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
Containerized Genset
Case
Visitors
Service
Genset Spare Parts
Control System
News
Company News
Industry News
Contact us
English
English
Chinese Simplified
Chinese Traditional
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
Leave Your Message
Send
Phone
+86 18917899306
E-mail
sales@hichaipower.com
Whatsapp
+86 18917899306
By Power
Home
Products
By Power
Hichai 200-600KW Generator Set
Products Categories
By Engine
By Power
By Function
Featured Products
Hichai 100kw Cummins Marine Generator Set
Hichai 1500kw Mtu Diesel Generator Set
Hichai 68kw Cummins gas generator set
Hichai Baudouin Generator Set Series Model
Hichaipower Cummins Diesel Generator Set
Hichai Perkins Diesel Generator Set
Hichaipower Deutz Diesel Generator Set
Hichaipower Volvo Diesel Generator Set
Hichai MTU Diesel Generator Set
Hichai HD Hyundai Infracore Engine
01 02 03 04 05
Hichai 200-600KW Generator Set
Hichai New Energy Technology (Shanghai) Co., Ltd is one of the toppest PERKINS Series Diesel Generator in China.During these years of exporting , Hichai New Energy Technology (Shanghai) Co., Ltd now has rich experience in the worldwide
Contact us
CUMMINS
DOOSAN
DEUTZ
IMPORTED CUMMINS
MTU
PERKINS
VOLVO
CCEC
| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight
| KVA | KW | kVA | KW | mm | KG
| KH-200GF | 275 | 220 | 250 | 200 | NT855-GA | 2980*1000*1700 | 2320
| 275 | 220 | MTA11-G2A | 2980*1000*1700 | 2320
| KH-250GF | 330 | 264 | 312.5 | 250 | NTA855-G1A | 2980*1000*1700 | 2450
| 358 | 286 | MTAA11-G3 | 3150*1050*1700 | 2450
| KH-275GF | 385 | 308 | 343.7 | 275 | NTA855-G2A | 3100*1000*1700 | 2600
| KH-300GF | 418 | 334 | 375 | 300 | NTAA855-G7 | 3400*1280*1800 | 3050
| KH-320GF | 462 | 370 | 400 | 320 | NTAA855-G7A | 3400*1280*1800 | 3050
| KH-360GF | 495 | 396 | 450 | 360 | KTA19-G3 | 3300*1350*2000 | 3600
| KH-400GF | 550 | 440 | 500 | 400 | KTA19-G3A | 3420*1250*1930 | 3720
| KH-420GF | 605 | 484 | 525 | 420 | KTAA19-G5 | 3550*1550*2100 | 4000
| KH-500GF | 688 | 550 | 625 | 500 | KTA19-G6A | 3550*1550*2100 | 4400
| KH-600GF | 858 | 686 | 750 | 600 | KTA38-G2 | 4260*1650*2350 | 6350
DCEC
| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight
| KVA | KW | KVA | KW | mm | KG
| KH-350GF | 495 | 396 | 437.5 | 350 | QSZ13-G2 | 3150*1360*1870 | 2600
| KH-400GF | 550 | 440 | 500 | 400 | QSZ13-G3 | 3150*1360*1870 | 2670
Component
| Model | Standby Power | Prime Power | Engine Model | Dimension | Weight
| KVA | KW | KVA | KW | KG
| KH-250GF | 343.8 | 275 | 312.5 | 250 | P126T1-11 | 2960x1030x1500 | 2315
| KH-280GF | 385.0 | 308 | 350 | 280 | P158LE-1 | 3120x1390x1690 | 2715
| KH-300GF | 412.5 | 330 | 375 | 300 | P158LE | 3120x1390x1690 | 2885
| KH-350GF | 481.3 | 385 | 437.5 | 350 | P158LE-S | 3120x1390x1690 | 2885
| KH-400GF | 550.0 | 440 | 500 | 400 | P180LE | 3300x1390x1780 | 3285
| KH-450GF | 618.8 | 495 | 562.5 | 450 | P222LE-1 | 3300x1390x1780 | 3285
| KH-500GF | 687.5 | 550 | 625 | 500 | P222LE-S | 3450x1390x1820 | 3900
| KH-560GF | 770.0 | 616 | 700 | 560 | P222LE-11 | 3600x1420x1700 | 3980
| KH-600GF | 825.0 | 660 | 750 | 600 | P222FE-11 | 3600x1420x1700 | 4100
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-40GF | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050
| KH-50GF | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100
| KH-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200
| KH-100GF | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380
| KH-120GF | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330
| KH-150GF | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820
| KH-160GF | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820
| KH-180GF | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880
| KH-200GF | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300
| KH-220GF | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300
| KH-250GF | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300
| KH-280GF | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300
| KH-300GF | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300
| KH-350GF | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870
| KH-360GF | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190
| KH-380GF | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190
| KH-400GF | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190
| KH-410GF | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190
| KH-430GF | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190
| KH-450GF | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190
| KH-550GF | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120
| KH-600GF | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-364GF | 500.5 | 400.4 | 455 | 364 | QSX15-G6 | 3430x1200x2065 | 4100
| KH-400GF | 550 | 440 | 500 | 400 | QSX15-G8 | 3430x1200x2065 | 4250
| KH-500GF | 687.5 | 550 | 625 | 500 | VTA28-G5 | 4067x1880x2286 | 5450
| KH-600GF | 825 | 660 | 750 | 600 | VTA28-G6 | 4047x1880x2286 | 5900
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight
| kVA | kW | kVA | kW | mm | KG
| KH-224GF | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795
| KH-250GF | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795
| KH-300GF | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570
| KH-320GF | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570
| KH-360GF | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065
| KH-400GF | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065
| KH-480GF | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100
| KH-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000
| KH-528GF | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-240GF | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | 3035x900x1525 | 2400
| KH-280GF | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | 3500x1105x1960 | 3385
| KH-320GF | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | 3500x1105x1960 | 3385
| KH-360GF | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 3935x1150x2080 | 3583
| KH-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 3935x1150x2080 | 3691
| KH-480GF | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 3960x1532x2100 | 4298
| KH-520GF | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | 3960x1532x2100 | 4453
| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1650x2290 | 5413
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-250GF | 343.8 | 275 | 312.5 | 250 | TAD1341GE | 2950x1120x1595 | 2700
| KH-280GF | 385.0 | 308 | 350 | 280 | TAD1342GE | 2950x1120x1595 | 2700
| KH-300GF | 412.5 | 330 | 375 | 300 | TAD1343GE | 3130x1115x1800 | 3000
| KH-320GF | 440.0 | 352 | 400 | 320 | TAD1344GE | 3130x1115x1800 | 3000
| KH-360GF | 495.0 | 396 | 450 | 360 | TAD1345GE | 3205x1115x1800 | 3200
| KH-400GF | 550.0 | 440 | 500 | 400 | TAD1641GE | 3300x1160x2000 | 3800
| KH-450GF | 618.8 | 495 | 562.5 | 450 | TAD1642GE | 3300x1160x2000 | 3810
| KH-500GF | 687.5 | 550 | 625 | 500 | TAD1643GE | 3405x1397x2000 | 4050
Make an free consultant
Your Name*
E-mail*
Phone Number
Country
Remarks*
BY ENTERING YOUR E-MAIL ADDRESS
YOU
ACCEPT INJET PRIVACY POLICY
reset
Submit
Related
products
01
Hichai 68kw Cummins gas generator set
01
Hichaipower 10-200KW Diesel Generator Set
01
Hichai 1500kw Mtu Diesel Generator Set
01
Hichai Power Diesel Generator
01
Hichaipower Diesel Generator Set
01
Hichai 100kw Cummins Marine Generator Set
01 02
CONTACT US
No.21, Taian Road, Hailing Industrial Park, Taizhou City, Jiangsu Province, China
+86 18917899306
sales@hichaipower.com
PRODUCTS
By Engine
By Power
By Function
QUICK LINKS
About Us
Case
Service
Contact Us
SEND INQUIRY
For inquiries about our products or pricelist, please leave your email to us and we will be in touch within 24 hours.
Click For Inquiry
© Copyright - 2010-2025 : All Rights Reserved. Taizhou Kaihua Diesel Generator Sets Co., Ltd ALL RIGHTS RESERVED. Sitemap TOP BLOG Top Search
Hot Products Top Topic Global Service
Leave Your Message
Send
