URL: https://www.hichaipower.com/hichaipower-volvo-diesel-generator-set-product/
Accessed: 2026-11-13

OEM Hichaipower Volvo Diesel Generator Set Exporter, Manufacturers | HiChai Power
+8618917899306
sales@hichaipower.com
Home
About us
Products
By Engine
Cummins
Perkins
Deutz
Volvo
MTU
HD Hyundai Infracore
Baudouin
By Power
68KW
100KW
10-200KW
200-600KW
600-1000KW
1500KW
1000- 2500KW
By Function
Silent Genset
Mobile Trailer Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
Containerized Genset
Case
Visitors
Service
Genset Spare Parts
Control System
News
Company News
Industry News
Contact us
English
English
Chinese Simplified
Chinese Traditional
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
Leave Your Message
Send
Phone
+86 18917899306
E-mail
sales@hichaipower.com
Whatsapp
+86 18917899306
By Engine
Home
Products
By Engine
Hichaipower Volvo Diesel Generator Set
Products Categories
By Engine
By Power
By Function
Featured Products
Hichai 100kw Cummins Marine Generator Set
Hichai 1500kw Mtu Diesel Generator Set
Hichai 68kw Cummins gas generator set
Hichai Baudouin Generator Set Series Model
Hichaipower Cummins Diesel Generator Set
Hichai Perkins Diesel Generator Set
Hichaipower Deutz Diesel Generator Set
Hichaipower Volvo Diesel Generator Set
Hichai MTU Diesel Generator Set
Hichai HD Hyundai Infracore Engine
Hichaipower Volvo Diesel Generator Set
VOLVO series environmental consciousness gensets of its exhaust emission comply with EURO II or EURO III & EPA standards. It is powered by VOLVO PENTA electric fuel injection diesel engine that was made by the global-famous Swedish VOLVO PENTA. VOLVO brand is established in 1927. For a long time, its strong brands are associated with its three core values: quality, safety and care for the environment. The Volvo group subordinates’ company VOLVO PENTA is absorbed and marine diesel engine products. It keeps ahead in the fields of six-cylinders engine and electric fuel injection technique etc.
Contact us
VOLVO DIESEL GENSET
50HZ
60HZ
About Volvo Series Diesel Generator
Hichai Volvo Series Diesel Generators are powered by Volvo engines. They feature high reliability, easy maintenance and long continuous operating hours.
Hichai has maintained a close partnership with Volvo diesel engines for many years. Hichai is now one of China's leading Volvo OEM partners. Volvo's global service network delivers reliable, guaranteed support to our customers worldwide.
Advantages of Volvo Diesel Generator
1.Good size
2.Excellent performance
3.24h after-service
4. Environmental-friendly
5.International warranty service
6.EURO II or EURO III &EPA standard
7.Spare parts are easy to get from worldwide market with competitive price
Standard Configuration of Volvo Open Type
1.Volvo engine
2.Stamford/Marathon/Hichai alternator
3.DSE6020, Smartgen control system
4.Base fuel tank for option
5.ABB,Schneider, Chint breaker
6.Battery and battery switch
7.Industrial silencer and flexible exhaust hose
Component
Typical Orders
9 Sets Volvo Generator Parallel Operation Test
6*500KW Volvo Diesel Genset Exported To Sudan
Certification
FAQ
1.What is the delivery time?
Generally it will need 20-30days, depending on the different collaboration of the gensets.
2.What is the warranty of the gensets?
10000 operating hr or 12 month, prior to which comes first.
3.Can we do our brand on the gensets?
Yes, it is possible. Pls give us the instructions for us before labelling or marking them.
4. How to choose the right generator sets to fit our onsite application?
You can advise us your load details you need to fit, the voltage/power/controller, parameters as well as the working conditions, standby or continuous use, also the budget you would like to provide. We can give you the right selection of the genset to meet your demand,
5.How often do Volvo diesel generators require maintenance?
Regular maintenance is recommended every 250-500 hours of operation, depending on usage and operating conditions. Key maintenance tasks include oil and filter changes, coolant checks, and inspections of fuel and air systems to ensure optimal performance and longevity.
6. What applications are Volvo diesel generators suitable for?
Volvo generators are versatile and ideal for a wide range of applications, including residential backup power, industrial operations, construction sites, agriculture, and telecommunication towers.
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight (KG) | Detail Data
| KVA | KW | KVA | KW
| HC-68GF | 93.5 | 74.8 | 85 | 68 | TAD530GE | 2080x720x1450 | 1090 | Download
| HC-75GF | 103.1 | 82.5 | 93.75 | 75 | TAD531GE | 2080x720x1450 | 1150 | Download
| HC-80GF | 110.0 | 88 | 100 | 80 | TAD531GE | 2080x720x1450 | 1150 | Download
| HC-90GF | 123.8 | 99 | 112.5 | 90 | TAD532GE | 2280x900x1450 | 1250 | Download
| HC-100GF | 137.5 | 110 | 125 | 100 | TAD532GE | 2280x900x1450 | 1250 | Download
| HC-120GF | 165.0 | 132 | 150 | 120 | TAD731GE | 2400x870x1450 | 1560 | Download
| HC-150GF | 206.8 | 165 | 188 | 150 | TAD732GE | 2600x1050x1500 | 1600 | Download
| HC-180GF | 247.5 | 198 | 225 | 180 | TAD733GE | 2600x1050x1670 | 1800 | Download
| HC-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700 | Download
| HC-250GF | 343.8 | 275 | 312.5 | 250 | TAD1341GE | 2950x1120x1595 | 2700 | Download
| HC-280GF | 385.0 | 308 | 350 | 280 | TAD1342GE | 2950x1120x1595 | 2700 | Download
| HC-300GF | 412.5 | 330 | 375 | 300 | TAD1343GE | 3130x1115x1800 | 3000 | Download
| HC-320GF | 440.0 | 352 | 400 | 320 | TAD1344GE | 3130x1115x1800 | 3000 | Download
| HC-360GF | 495.0 | 396 | 450 | 360 | TAD1345GE | 3205x1115x1800 | 3200 | Download
| HC-400GF | 550.0 | 440 | 500 | 400 | TAD1641GE | 3300x1160x2000 | 3800 | Download
| HC-450GF | 618.8 | 495 | 562.5 | 450 | TAD1642GE | 3300x1160x2000 | 3810 | Download
| HC-500GF | 687.5 | 550 | 625 | 500 | TAD1643GE | 3405x1397x2000 | 4050 | Download
| Powered by VOLVO | 440V, 1800RPM, 60Hz
| Genset Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Dimension mm Soundproof Type | Data PDF
| HC-142GF2 | 145 | 131 | TAD532GE | UCI 274D1 | 2150*900*1550 | 2810*1140*1830 | Download
| HC-206GF2 | 220 | 200 | TAD732GE | UCI 274G1 | 2550*930*1670 | 3590*1310*2050 | Download
| HC-220GF2 | 248 | 223 | TAD733GE | UCI 274H1 | 2550*930*1670 | 3590*1310*2050 | Download
| HC-220GF2(8L) | 250 | 225 | TAD840GE-B | UCI 274H1 | 2550*930*1670 | 3590*1310*2050 | Download
| HC-275GF2 | 286 | 260 | TAD734GE | UCDI 274J1 | 2600*1120*1761 | 3590*1310*2050 | Download
| HC-275GF2-8L | 286 | 260 | TAD841GE | UCDI 274J1 | 2600*1120*1761 | 3590*1310*2050 | Download
| HC-330GF2 | 335 | 305 | TAD842GE | S4L1D-C41 | 3100*1120*1788 | 3890*1460*2150 | Download
| HC-350GF2 | 375 | 340 | TAD1341GE | S4L1D-D41 | 3100*1120*1788 | 4230*1460*2150 | Download
| HC-360GF2 | 352 | 320 | TAD843GE | S4L1D-D41 | 3100*1120*1788 | 3890*1460*2150 | Download
| HC-385GF2 | 440 | 400 | TAD1342GE | S4L1D-E41 | 3100*1120*1788 | 4230*1460*2150 | Download
| HC-415GF2 | 450 | 410 | TAD1343GE | S4L1D-E41 | 3100*1120*1788 | 4230*1460*2150 | Download
| HC-450GF2 | 500 | 455 | TAD1344GE | S4L1D-F41 | 3100*1120*1788 | 4230*1460*2150 | Download
| HC-550GF2 | 642 | 570 | TAD1641GE | HCI 544D1 | 3400*1270*1974 | 4630*1660*2250 | Download
| HC-550GF2-13L | 564 | 512 | TAD1346GE | S5L1D-C41 | 3100*1120*1788 | 4230*1460*2150 | Download
| HC-670GF2 | 688 | 625 | TAD1642GE | S5L1D-E4 | 3400*1270*1974 | 4630*1660*2250 | Download
| HC-700GF2 | 750 | 688 | TWD1643GE | HCI 544E1 | 3400*1400*2100 | 5030*1650*2550 | Download
| HC-700GF2-1 | 752 | 684 | TWD1644GE | S5L1D-E41 | 3400*1400*2100 | 5030*1650*2550 | Download
| HC-770GF2 | 800 | 725 | TWD1673GE | HCI 544FS1 | 3400*1400*2100 | 5030*1650*2550 | Download
| HC-836GF2 | 880 | 800 | TWD1744GE | S5L1D-H4 | 5030*1660*2550 | 3600*1400*2100 | Download
Make an free consultant
Your Name*
E-mail*
Phone Number
Country
Remarks*
BY ENTERING YOUR E-MAIL ADDRESS
YOU
ACCEPT INJET PRIVACY POLICY
reset
Submit
Related
products
01
Hichai Perkins Diesel Generator Set
01
Hichai MTU Diesel Generator Set
01
Hichai Baudouin Generator Set Series Model
01
Hichaipower Deutz Diesel Generator Set
01
Hichai HD Hyundai Infracore Engine
01
Hichaipower Cummins Diesel Generator Set
CONTACT US
No.21, Taian Road, Hailing Industrial Park, Taizhou City, Jiangsu Province, China
+86 18917899306
sales@hichaipower.com
PRODUCTS
By Engine
By Power
By Function
QUICK LINKS
About Us
Case
Service
Contact Us
SEND INQUIRY
For inquiries about our products or pricelist, please leave your email to us and we will be in touch within 24 hours.
Click For Inquiry
© Copyright - 2010-2025 : All Rights Reserved. Taizhou Kaihua Diesel Generator Sets Co., Ltd ALL RIGHTS RESERVED. Sitemap TOP BLOG Top Search
Hot Products Top Topic Global Service
Leave Your Message
Send
