URL: https://www.hiearns.com/Product/1KVAslsgcyfdj.html
Accessed: 2026-11-03

10KVA水冷双缸柴油发电机,10KVA柴油发电机-常州市海润机电有限公司
全国服务热线：18915028588
EN
Espanol
欢迎访问海润小型风冷柴油发电机,单缸风冷柴油发电机,手动风冷柴油发电机,手动风冷柴油发电机,超静音柴油发电机,便携式柴油发电机,水冷多缸柴油发电机生产厂家
首页
关于我们
公司简介
荣誉资质
生产设备
新闻中心
新闻中心
查看更多
公司新闻
行业动态
公司新闻
行业动态
产品中心
产品中心
查看更多
发动机
发电机
水泵
建筑机械
旋耕机
发动机
发电机
水泵
建筑机械
旋耕机
视频中心
联系我们
欢迎访问海润小型风冷柴油发电机,单缸风冷柴油发电机,手动风冷柴油发电机,手动风冷柴油发电机,超静音柴油发电机,便携式柴油发电机,水冷多缸柴油发电机生产厂家
首页
关于我们
公司简介
荣誉资质
生产设备
新闻中心
公司新闻
行业动态
产品中心
发动机
发电机
水泵
建筑机械
旋耕机
视频中心
联系我们
您的位置：主页
产品中心
水冷多缸静音柴油发电机
10KVA水冷双缸柴油发电机
10KVA水冷双缸柴油发电机
10KVA发电机
柴油发电机
水冷柴油发电机
静音款双缸发电机
10KVA水冷双缸柴油发电机
10KVA水冷双缸柴油发电机
10KVA双缸发电机
静音款
电话： 18915028588
邮箱： server003@hiearns.com
立即咨询
联系我们
10KVA水冷双缸柴油发电机
10KVA水冷双缸柴油发电机
10KVA双缸发电机
静音款
电话：18915028588
邮箱： server003@hiearns.com
电话： 18915028588
邮箱： server003@hiearns.com
立即咨询
联系我们
产品详情
| 型号 | GF- 10KVA
| 备用功率 (50HZ ) | 8.5KW / 11KVA
| 主用功率 (50HZ ) | 8KW / 10KVA
| 静音柴油发电机组
| 电压 | 频率 (HZ) | 相数 | 功率因素 (COS ￠ ) | 备用电流 (V) | 备用功率 (KW/KVA) | 主用功率 (KW/KVA)
| 440/254 | 50 | 3 | 0.8 | 14 | 8.5/11 | 8/10
| 415/240 | 50 | 3 | 0.8 | 15 | 8.5/11 | 8/10
| 400/230 | 50 | 3 | 0.8 | 15 | 8.5/11 | 8/10
| 380/220 | 50 | 3 | 0.8 | 16 | 8.5/11 | 8/10
| 备用功率:备用功率为应急使用的最大功率限值，不能超出负荷，即为断油功率。
| 主用功率：依据 GB/T2820-97 (eqv ISO8528) ，在一定功率范围内可以无限制运行，每运行 12 小时可累计 1 小时 10% 的过载。
| 发动机参数
| 生产商 / 型号 : | 全柴动力 QC385D, 四冲程 , 水冷 , 直列
| 额定转速 (r/min) | 1500rpm
| 冷却方式 | 强制水冷
| 燃油消耗率 ( ≤ g/kw.h) | ≤ 262
| 气缸数 | 3
| 缸径 × 行程 (mm) | 85×90
| 发动机总排量 (L) | 1.532
| 启动方式 | 电启动
| 稳定调速率（ g/kW·h ） | ≤5
| 燃烧室型式 | 直喷式
| 加机油量 | 4L
| 发电机参数
| 技术数据
| 功率因素 | 0.8 Lag 滞后
| 绝缘等级 | H
| 润滑方式 | 压力飞溅复合式
| 防护等级 : | IP23
| 励磁方式 : | 无刷自励
| 海拔要求 | ≤1000m
| 环境温度 ( ℃ ) | 40
| 接线方式 | 三相四线， Y 型接线
| 进气方式 | 自然吸气
| 稳态调速率 % | ≤±1%
| 相数 | 3
| 尺寸 & 重量
| 静音款
| 外形尺寸 :1.50(m)×0.87(m)×1.10(m)
| 净重： 500kg
海润机电（Hi-earns）自2005年成立以来，历经20+年专注柴油动力领域发展，但海润的发展历程还不止于此：
发展里程碑
1993 年：创业起点
以小型家庭作坊形式创立，奠定了艰苦奋斗的创业精神。
1998 年：实体奠基
成立江铃金属制品厂，正式进入实体制造领域。
2005 年：公司化运营
正式注册成立常州海润机电有限公司，完成从作坊到规范化企业的转型，业务从单纯零部件生产迈向一体化制造。
2007 年：国际化起步
通过阿里巴巴、Made-in-China.com 等平台开启国际贸易，正式布局海外市场。
2013 年：产能扩张
建成超 30000+㎡ 的新工厂，进入快速增长期，生产规模与综合实力大幅提升。
2020 年：产业链延伸
新建车房加工与焊接工厂，进一步完善产业链布局，强化制造能力。
2024 年：形象升级
建成新办公大楼，持续推进技术与管理创新，企业形象与运营效率同步提升。
2025 年：未来规划
启动新工厂规划，向着“百年海润”的目标稳步迈进，坚持持续创新的发展理念。
关键词
水冷多缸柴油发电机 , 水冷静音柴油发电机
关联产品
6千瓦风冷静音柴油发电机
6千瓦风冷静音发电机
7.5千瓦单相静音柴油发电机
20千瓦三相水冷柴油发电机
10KVA水冷多缸静音柴油发电机
12KVA 水冷四缸静音柴油发电机
250千瓦水冷静音柴油发电机
200KVA水冷多缸柴油发电机
6千瓦风冷静音柴油发电机
6千瓦风冷静音发电机
7.5千瓦单相静音柴油发电机
20千瓦三相水冷柴油发电机
10KVA水冷多缸静音柴油发电机
12KVA 水冷四缸静音柴油发电机
250千瓦水冷静音柴油发电机
200KVA水冷多缸柴油发电机
关联信息
1.6S管理 让我们为更美好的发电机厂家海润而努力
2.迎圣诞
3.9月26浙江永康展期待您的到来！
4.柴油发电机爆缸的可能原因
立即咨询
姓名 *
电话 *
邮箱
留言内容 *
10KVA水冷双缸柴油发电机
验证码 *
其他产品
20千瓦三相水冷柴油发电机
10KVA水冷多缸静音柴油发电机
12KVA 水冷四缸静音柴油发电机
热门产品
4马力花键轴风冷柴油机
6马力手启动风冷柴油机
10马力直喷式风冷柴油机
网站导航
首页
关于我们
公司新闻
产品中心
荣誉资质
视频中心
联系我们
关于我们
公司简介
荣誉资质
生产设备
产品中心
发动机
发电机
旋耕机
水泵
建筑机械
新闻中心
公司新闻
行业动态
地址： 中国常州礼嘉镇
电话： 18915028588
传真： 0519-86233708
电话： 18915028588
邮箱： server003@hiearns.com
CopyRight © 2020-2026 常州市海润机电有限公司 版权所有 苏ICP备2021042880号-1 网站地图
所有标签
免责声明 中环互联网 常州网站建设
516619882
18915028588
server003@hiearns.com
主页
电话
QQ
联系我们
邮箱
