URL: https://www.himoinsa.com.cn/electric-generators/generator-set-16,60kva-diesel-mobile-hyw/generator-sets-for-stationary-installations/industrial-generator-sets/3-6-10547/eng.html
Accessed: 2026-11-13

16.6 kVA Generator set Diesel HYW-20 M5 Soundproof
Select region and country
ASIA
China
Change region
Region ASIA
Inglés
Chinese
On-Site Power
Diesel
Gas
Diesel
Know the ranges
CC2 | AUTOMATIC TRANSFER SWICTH PANELS
Mobile Power
Diesel
Gas
Know the ranges
Silent + | Quieter generators
Telecom Power
Diesel
Gas
Power Solutions
Diesel
Gas
Diesel
Diesel
Know the ranges
Resources
My products
Downloads
Sizing Tool
Parts | 24/7 Online
Digital Publishing Suite
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
Contact us
Search
www.yanmar.com
On-Site Power
HI RANGE
Description
Models
Diesel
Gas
Frequency
50 Hz
60 Hz
Phase
Single phase
Three phase
Power
kVA PRP
kVA ESP
kVA COP
kW PRP
kW ESP
kW COP
Power range
Filter
HS RANGE
Back
Region ASIA
Choose your region
On-Site Power
HI RANGE
Search List
HYW-20 M5 Soundproof
Version
Model
HYW-20 M5
HYW-20 M5 | Single phase | Diesel | Soundproof
Powered by YANMAR
Alternator MECC ALTE
Emissions STAGE 3A
PRP
ESP
COP
Power kVA
16.6
18.1
Power kW
13.2
14.5
Request Info.
Compare
Available voltages / Data sheet
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Type of connection | Generator set data sheet | 230 V (m) | 50 Hz | Single phase | ECP28.VL4C | Double delta | Download Chinese English
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 1.500 r.p.m.
Rated Engine Output: 16,4kW prp ; 18kW standby
Manufacturer: YANMAR
Model: 4TNV88BGGEH
Engine Type: 4-stroke diesel
Injection Type: Direct
Aspiration Type: Natural
Number of cylinders and arrangement: 4-L
Bore and Stroke: 88 x 90 mm
Displacement: 2,19 L
Cooling System: Coolant
Lube Oil Specifications: SAE 3 class 10W30 / API grade CD,CF
Compression Ratio: 19,1
Fuel Consumption ESP: 4,63 l/h
Fuel Consumption 100% PRP: 4,27 l/h
Fuel Consumption 75 % PRP: 3,29 l/h
Fuel Consumption 50 % PRP: 2,40 l/h
Lube oil consumption with full load: 0,27
Total oil capacity: 7,4 L
Total coolant capacity: 5,5 L
Governor Type Mechanical
Air Filter Type Dry
Inner diameter exhaust pipe: 51,6 mm
Diesel engine
4-stroke cycle
Water-cooled
12V electrical system
Water separator filter (visible level)
Dry air filter
Radiator with pusher fan
Hot parts protection
Moving parts protection
Generator: MECC ALTE
Model: ECP28.VL4C
Poles: 4
Connection type (standard): Double delta
Mounting type: S-4 7,5"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- SOUNDPROOFED VERSION.
Steel chassis
Anti-vibration shock absorbers
Chassis with integrated fuel tank
Fuel level gauge
External emergency stop switch
Bodywork made from high quality steel plate
High mechanical strength
Low noise emissions level
Soundproofing provided by high-density volcanic rock wool
Epoxy polyester powder coating
Full access for maintenance (water, oil and filters, no need to remove the canopy)
Reinforced lifting hooks for crane hoisting
Watertight chassis (acts as a double barrier against liquid retention)
Fuel tank drain plug
Chassis drain plug
Chassis ready for future mobile kit installation
Steel residential silencer -35db(A) attenuation.
Oil sump extraction kit
Versatility to assemble a high capacity chassis with a metallic fuel tank
IP Protection according to ISO 8528-13:2016
Fuel transfer pump (Optional)
- ELECTRICAL SYSTEM.
Electric control and power panel with measurements devices and control unit (according to necessity and configuration)
Adjustable earth leakage protection (time & sensitivity) standard in M5 and AS5, with thermal magnetic protection
Battery charger (standard on gensets with automatic control panels)
Heating resistor (standard on sets with automatic control panels)
Battery charger alternator with ground connection
Starter battery/ies installed (cables and bracket included)
Ground connection electrical installation with connection ready for ground spike (not supplied)
Battery Switch (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 470 ºC
Exhaust Gas Flow: 4,24 m3/min
Maximum allowed back pressure: 1300 mm H2o
Exhaust Flange Size (external diameter): 65 mm
- NECESSARY AMOUNT OF AIR.
Intake air flow: 88,7 m3/h
Cooling Air Flow: 0,8 m3/s
Alternator fan air flow: 0,11 m3/s
- STARTING SYSTEM.
Starting power: 1,4 kW
Starting power: 1,9 CV
Recommended battery: 92 Ah
Auxiliary Voltage: 12 Vdc
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Fuel Tank: 100 L
Other fuel tank capacities: 190, 330 L
- DIMENSIONS.
Length: 2.100 mm
Height: 1.350 mm
Width: 980 mm
Maximum shipping volume: 2,78 m3
Weight with liquids in radiator and sump: 818 kg
Fuel tank capacity: 100 L
Autonomy: 30 Hours
Sound pressure level: 61 ± 2,4 dB(A)@7m
Standard Version
High Capacity version
High Capacity version
Dimensions
Centimeters Inches
Length (A) 210 82.7
Width (B) 98 38.6
Height (C) 135 53.1
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
818
1804
Fuel capacity
Liters Gallons
100
26
Dimensions
Centimeters Inches
Length (A) 210 82.7
Width (B) 98 38.6
Height (C) 141 55.5
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
905
1996
Fuel capacity
Liters Gallons
190
50
Dimensions
Centimeters Inches
Length (A) 210 82.7
Width (B) 98 38.6
Height (C) 157 61.6
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
956
2108
Fuel capacity
Liters Gallons
330
87
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
Generators Sets for Fixed Applications
HI Industrial Range Generator Sets
HS Stationary Range Generator Sets
Generators Sets for Mobile Applications
HR Rental Range Generator Sets
Lighting towers for Mobile Application
Hydraulic Lighting Towers
Manual Lighting Towers
KIT lighting towers
Power Solutions
Special Solutions
Medium Voltage Generator Sets
Data Centers Generator Sets
Generators Sets for Telecom
HT Telecom Range Generator Sets
Product Portfolio by Range
Diesel 50 Hz.
Diesel 60 Hz.
Gas 50 Hz.
Gas 60 Hz.
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
All
HEALTHCARE
DATA CENTER
EVENTS | SUSTAINABILITY
CONSTRUCTION
WATER TREATMENT
CRITICAL POWER
TELECOM
MINING
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
YANMAR
YES
HIMOINSA
PRESIDENT TALKS
WORK WITH US
COMMITTED TO THE ENVIRONMENT
Access
RED
Himoinsa Power Support
Spare parts
E-mail
Corp. Himoshare
IT Tickets
Region ASIA
Choose your region
Contact us
|
Privacy policy
|
©HIMOINSA 2026
Close
Close
Cancel
A cookie or computer cookie is a small information file that is saved on your computer, smartphone or tablet each time you visit our website. Some cookies are ours and others belong to external companies that provide services for our website. Cookies can be of various types: technical cookies are necessary for our website to function, they do not need your authorization and they are the only ones that we have activated by default. The rest of cookies are used to improve our page, to personalize it based on your preferences, or to be able to show you advertising tailored to your searches, tastes and personal interests. You can accept all these cookies by pressing the ALLOW ALL button, accept or reject their use by clicking on each of them and then on the ALLOW SELECTED button. Cookies policy
Necessary
Statistics
Marketing
Show details
Necessary
Technical cookies are strictly necessary for our website to function and to be able to navigate through it. These types of cookies are those that, for example, allow us to identify you, give you access to certain restricted parts of the page if necessary, or remember different options or services already selected by you, such as your privacy preferences. Therefore, they are activated by default, your authorization is not required in this regard.
Statistics
The analysis cookies allow us to study the navigation of the users of our website in general (for example, which sections of the page are the most visited, which services are used the most and if they work correctly, etc.). Based on the statistical information on navigation on our website, we can improve both the operation of the page itself and the different services it offers. Therefore, these cookies do not have an advertising purpose, but only serve to make our website work better, adapting to our users in general. By activating them you will contribute to this continuous improvement.
Marketing
Marketing cookies are used to track visitors on web pages. The intention is to show ads relevant and attractive to the individual user, and therefore more valuable to publishers and third-party advertisers.
