URL: https://www.himoinsa.com.cn/electric-generators/generator-set-8,30kva-diesel-open-skid-hyw/generator-sets-for-stationary-installations/hi-range/3-6-27239/eng.html
Accessed: 2026-11-13

8.3 kVA Generator set Diesel HYW-8 T5 Open Skid
Select region and country
ASIA
China
Change region
Region ASIA
Inglés
Chinese
On-Site Power
Diesel
Gas
Diesel
Know the ranges
CC2 | AUTOMATIC TRANSFER SWICTH PANELS
Mobile Power
Diesel
Gas
Know the ranges
Silent + | Quieter generators
Telecom Power
Diesel
Gas
Power Solutions
Diesel
Gas
Diesel
Diesel
Know the ranges
Resources
My products
Downloads
Sizing Tool
Parts | 24/7 Online
Digital Publishing Suite
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
Contact us
Search
www.yanmar.com
On-Site Power
HI RANGE
Description
Models
Diesel
Gas
Frequency
50 Hz
60 Hz
Phase
Single phase
Three phase
Power
kVA PRP
kVA ESP
kVA COP
kW PRP
kW ESP
kW COP
Power range
Filter
HS RANGE
Back
Region ASIA
Choose your region
On-Site Power
HI RANGE
Search List
HYW-8 T5 Open Skid
Version
Model
HYW-8 T5
HYW-8 T5 | Three phase | Diesel | Open Skid
Powered by YANMAR
Alternator STAMFORD
PRP
ESP
COP
Power kVA
8.3
8.9
Power kW
6.7
7.2
Request Info.
Compare
Available voltages / Data sheet
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Type of connection | Generator set data sheet | 400/230 V | 50 Hz | Three phase | S0L1.H1 | Star-series | Download English Chinese
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 1.500 r.p.m.
Rated Engine Output: 8,2kW prp ; 9kW standby
Manufacturer: YANMAR
Model: 3TNV76GGEH
Engine Type: 4-stroke diesel
Injection Type: Indirect
Aspiration Type: Natural
Number of cylinders and arrangement: 3-L
Bore and Stroke: 76 x 82 mm
Displacement: 1,116 L
Cooling System: Coolant
Lube Oil Specifications: SAE 3 class 10W30 / API grade CD,CF
Compression Ratio: 23,5
Fuel Consumption ESP: 2,53 l/h
Fuel Consumption 100% PRP: 2,31 l/h
Fuel Consumption 75 % PRP: 1,77 l/h
Fuel Consumption 50 % PRP: 1,40 l/h
Lube oil consumption with full load: 0,27
Total oil capacity: 3,5 L
Total coolant capacity: 3,7 L
Governor Type Mechanical
Air Filter Type Dry
Inner diameter exhaust pipe: 40 mm
Diesel engine
4-stroke cycle
Water-cooled
12V electrical system
Water separator filter (visible level)
Dry air filter
Radiator with pusher fan
Hot parts protection
Moving parts protection
Generator: STAMFORD
Model: S0L1.H1
Poles: 4
Connection type (standard): Star-series
Mounting type: S-5 7"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- OPEN SET VERSION.
Steel chassis
Emergency stop button
Anti-vibration shock absorbers
Chassis with integrated fuel tank
Fuel level gauge
Fuel tank drain plug
Steel industrial silencer -15db(A) attenuation
Fuel transfer pump (Optional)
Steel residential silencer -35db(A) attenuation. (Optional)
- ELECTRICAL SYSTEM.
Electric control and power panel with measurements devices and control unit (according to necessity and configuration)
Adjustable earth leakage protection (time & sensitivity) standard in M5 and AS5, with thermal magnetic protection
Battery charger (standard on gensets with automatic control panels)
Heating resistor (standard on sets with automatic control panels)
Battery charger alternator with ground connection
Starter battery/ies installed (cables and bracket included)
Ground connection electrical installation with connection ready for ground spike (not supplied)
Battery Switch (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 390 ºC
Exhaust Gas Flow: 2,08 m3/min
Maximum allowed back pressure: 1000 mm H2o
- NECESSARY AMOUNT OF AIR.
Intake air flow: 45,16 m3/h
Cooling Air Flow: 0,583 m3/s
Alternator fan air flow: 0,058 m3/s
- STARTING SYSTEM.
Starting power: 1,1 kW
Starting power: 1,5 CV
Recommended battery: 66 Ah
Auxiliary Voltage: 12 Vdc
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Fuel Tank: 60 L
- DIMENSIONS.
Length: 1.450 mm
Height: 1.286 mm
Width: 620 mm
Maximum shipping volume: 1,16 m3
Weight with liquids in radiator and sump: 279 kg
Fuel tank capacity: 60 L
Autonomy: 34 Hours
Standard Version
Dimensions
Centimeters Inches
Length (A) 145 57.1
Width (B) 62 24.4
Height (C) 129 50.6
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
279
615
Fuel capacity
Liters Gallons
60
16
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
Generators Sets for Fixed Applications
HI Industrial Range Generator Sets
HS Stationary Range Generator Sets
Generators Sets for Mobile Applications
HR Rental Range Generator Sets
Lighting towers for Mobile Application
Hydraulic Lighting Towers
Manual Lighting Towers
KIT lighting towers
Power Solutions
Special Solutions
Medium Voltage Generator Sets
Data Centers Generator Sets
Generators Sets for Telecom
HT Telecom Range Generator Sets
Product Portfolio by Range
Diesel 50 Hz.
Diesel 60 Hz.
Gas 50 Hz.
Gas 60 Hz.
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
All
HEALTHCARE
DATA CENTER
EVENTS | SUSTAINABILITY
CONSTRUCTION
WATER TREATMENT
CRITICAL POWER
TELECOM
MINING
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
YANMAR
YES
HIMOINSA
PRESIDENT TALKS
WORK WITH US
COMMITTED TO THE ENVIRONMENT
Access
RED
Himoinsa Power Support
Spare parts
E-mail
Corp. Himoshare
IT Tickets
Region ASIA
Choose your region
Contact us
|
Privacy policy
|
©HIMOINSA 2026
Close
Close
Cancel
A cookie or computer cookie is a small information file that is saved on your computer, smartphone or tablet each time you visit our website. Some cookies are ours and others belong to external companies that provide services for our website. Cookies can be of various types: technical cookies are necessary for our website to function, they do not need your authorization and they are the only ones that we have activated by default. The rest of cookies are used to improve our page, to personalize it based on your preferences, or to be able to show you advertising tailored to your searches, tastes and personal interests. You can accept all these cookies by pressing the ALLOW ALL button, accept or reject their use by clicking on each of them and then on the ALLOW SELECTED button. Cookies policy
Necessary
Statistics
Marketing
Show details
Necessary
Technical cookies are strictly necessary for our website to function and to be able to navigate through it. These types of cookies are those that, for example, allow us to identify you, give you access to certain restricted parts of the page if necessary, or remember different options or services already selected by you, such as your privacy preferences. Therefore, they are activated by default, your authorization is not required in this regard.
Statistics
The analysis cookies allow us to study the navigation of the users of our website in general (for example, which sections of the page are the most visited, which services are used the most and if they work correctly, etc.). Based on the statistical information on navigation on our website, we can improve both the operation of the page itself and the different services it offers. Therefore, these cookies do not have an advertising purpose, but only serve to make our website work better, adapting to our users in general. By activating them you will contribute to this continuous improvement.
Marketing
Marketing cookies are used to track visitors on web pages. The intention is to show ads relevant and attractive to the individual user, and therefore more valuable to publishers and third-party advertisers.
