URL: https://www.himoinsa.com.cn/electric-generators/generator-set-7,40kva-diesel-soundproof-hza/generator-sets-for-stationary-installations/industrial-generator-sets/3-6-10530/eng.html
Accessed: 2026-11-13

7.4 kVA Generator set Diesel HZA3-8C M5 Soundproof
Select region and country
ASIA
China
Change region
Region ASIA
Inglés
Chinese
On-Site Power
Diesel
Gas
Diesel
Know the ranges
CC2 | AUTOMATIC TRANSFER SWICTH PANELS
Mobile Power
Diesel
Gas
Know the ranges
Silent + | Quieter generators
Telecom Power
Diesel
Gas
Power Solutions
Diesel
Gas
Diesel
Diesel
Know the ranges
Resources
My products
Downloads
Sizing Tool
Parts | 24/7 Online
Digital Publishing Suite
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
Contact us
Search
www.yanmar.com
On-Site Power
HI RANGE
Description
Models
Diesel
Gas
Frequency
50 Hz
60 Hz
Phase
Single phase
Three phase
Power
kVA PRP
kVA ESP
kVA COP
kW PRP
kW ESP
kW COP
Power range
Filter
HS RANGE
Back
Region ASIA
Choose your region
On-Site Power
HI RANGE
Search List
HZA3-8C M5 Soundproof
Version
Model
HZA3-8C M5
HZA3-8C M5 | Single phase | Diesel | Soundproof
Powered by HATZ
Alternator SINCRO
PRP
ESP
COP
Power kVA
7.4
8.1
Power kW
7.4
8.1
Request Info.
Compare
Available voltages / Data sheet
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Type of connection | Generator set data sheet | 230 V (m) | 50 Hz | Single phase | EK2LCT | Series | Download Chinese English
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 3.000 r.p.m.
Rated Engine Output: 8,9kW prp ; 9,6kW standby
Manufacturer: HATZ
Model: 1D81C
Engine Type: 4-stroke diesel
Injection Type: Direct
Aspiration Type: Natural
Number of cylinders and arrangement: 1 - Vertical
Bore and Stroke: 100 x 85 mm
Displacement: 0,667 L
Cooling System: Air
Lube Oil Specifications: CCMC-D4-D5-PD2/API CD-CE-CF-CG/SHPD
Compression Ratio: 20,5
Fuel Consumption ESP: 3,24 l/h
Lube oil consumption with full load: 1 % of fuel consumption
Total oil capacity: 1,9 L
Governor Type Mechanical
Air Filter Type Dry
Diesel engine
4-stroke cycle
Air-cooled
12V electrical system
Dry air filter
Hot parts protection
Moving parts protection
HTW sender (Optional)
LOP sender (Optional)
Generator: SINCRO
Model: EK2LCT
Poles: 2
Connection type (standard): Series
Mounting type: S-5 6,5"
Insulation: H class
Enclosure (according IEC-34-5): IP21
Exciter system: Self-regulated brushless
Voltage regulator: Capacitor
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- SOUNDPROOFED VERSION.
Steel residential silencer-15db (A)
Anti-vibration shock absorbers
Chassis with integrated fuel tank
Fuel level gauge
External emergency stop switch
Reinforced lifting hooks for crane hoisting
Fuel tank drain plug
Chassis drain plug
Soundproof protective housing
Bonnet made of robust steel plate
Tubular steel chassis with anti-vibration rubber shock absorbers
IP Protection according to ISO 8528-13:2016
Fuel transfer pump (Optional)
Steel residential silencer -35db(A) attenuation. (Optional)
- ELECTRICAL SYSTEM.
Electric control and power panel with measurements devices and control unit (according to necessity and configuration)
Electrical control panel with earth leakage protection
Battery charger (standard on gensets with automatic control panels)
Battery charger alternator with ground connection
Starter battery/ies installed (cables and bracket included)
Battery Switch (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 560 ºC
Exhaust Gas Flow: 2,62 m3/min
Maximum allowed back pressure: 270 mm H2o
Exhaust Flange Size (external diameter): 50 mm
- NECESSARY AMOUNT OF AIR.
Intake air flow: 60 m3/h
Cooling Air Flow: 0,175 m3/s
- STARTING SYSTEM.
Starting power: 1,5 kW
Starting power: 2,04 CV
Recommended battery: 45 Ah
Auxiliary Voltage: 12 Vdc
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Fuel Tank: 50 L
- DIMENSIONS.
Length: 1.125 mm
Height: 894 mm
Width: 671 mm
Maximum shipping volume: 0,67 m3
Weight with liquids in radiator and sump: 246 kg
Fuel tank capacity: 50 L
Standard Version
Dimensions
Centimeters Inches
Length (A) 113 44.3
Width (B) 67 26.4
Height (C) 89 35.2
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
246
542
Fuel capacity
Liters Gallons
50
13
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
Generators Sets for Fixed Applications
HI Industrial Range Generator Sets
HS Stationary Range Generator Sets
Generators Sets for Mobile Applications
HR Rental Range Generator Sets
Lighting towers for Mobile Application
Hydraulic Lighting Towers
Manual Lighting Towers
KIT lighting towers
Power Solutions
Special Solutions
Medium Voltage Generator Sets
Data Centers Generator Sets
Generators Sets for Telecom
HT Telecom Range Generator Sets
Product Portfolio by Range
Diesel 50 Hz.
Diesel 60 Hz.
Gas 50 Hz.
Gas 60 Hz.
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
All
HEALTHCARE
DATA CENTER
EVENTS | SUSTAINABILITY
CONSTRUCTION
WATER TREATMENT
CRITICAL POWER
TELECOM
MINING
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
YANMAR
YES
HIMOINSA
PRESIDENT TALKS
WORK WITH US
COMMITTED TO THE ENVIRONMENT
Access
RED
Himoinsa Power Support
Spare parts
E-mail
Corp. Himoshare
IT Tickets
Region ASIA
Choose your region
Contact us
|
Privacy policy
|
©HIMOINSA 2026
Close
Close
Cancel
A cookie or computer cookie is a small information file that is saved on your computer, smartphone or tablet each time you visit our website. Some cookies are ours and others belong to external companies that provide services for our website. Cookies can be of various types: technical cookies are necessary for our website to function, they do not need your authorization and they are the only ones that we have activated by default. The rest of cookies are used to improve our page, to personalize it based on your preferences, or to be able to show you advertising tailored to your searches, tastes and personal interests. You can accept all these cookies by pressing the ALLOW ALL button, accept or reject their use by clicking on each of them and then on the ALLOW SELECTED button. Cookies policy
Necessary
Statistics
Marketing
Show details
Necessary
Technical cookies are strictly necessary for our website to function and to be able to navigate through it. These types of cookies are those that, for example, allow us to identify you, give you access to certain restricted parts of the page if necessary, or remember different options or services already selected by you, such as your privacy preferences. Therefore, they are activated by default, your authorization is not required in this regard.
Statistics
The analysis cookies allow us to study the navigation of the users of our website in general (for example, which sections of the page are the most visited, which services are used the most and if they work correctly, etc.). Based on the statistical information on navigation on our website, we can improve both the operation of the page itself and the different services it offers. Therefore, these cookies do not have an advertising purpose, but only serve to make our website work better, adapting to our users in general. By activating them you will contribute to this continuous improvement.
Marketing
Marketing cookies are used to track visitors on web pages. The intention is to show ads relevant and attractive to the individual user, and therefore more valuable to publishers and third-party advertisers.
