URL: https://www.himoinsa.com.cn/electric-generators/generator-set-8,10kva-diesel-open-skid-hsy/generator-sets-for-stationary-installations/generator-sets-for-stationary-application/3-10-17453/eng.html
Accessed: 2026-11-13

8.1 kVA Generator set Diesel HSY-10 M5 Soundproof
Select region and country
ASIA
China
Change region
Region ASIA
Inglés
Chinese
On-Site Power
Diesel
Gas
Diesel
Know the ranges
CC2 | AUTOMATIC TRANSFER SWICTH PANELS
Mobile Power
Diesel
Gas
Know the ranges
Silent + | Quieter generators
Telecom Power
Diesel
Gas
Power Solutions
Diesel
Gas
Diesel
Diesel
Know the ranges
Resources
My products
Downloads
Sizing Tool
Parts | 24/7 Online
Digital Publishing Suite
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
Contact us
Search
www.yanmar.com
On-Site Power
HS RANGE
Description
Models
Frequency
50 Hz
60 Hz
Phase
Single phase
Three phase
Power
kVA PRP
kVA ESP
kVA COP
kW PRP
kW ESP
kW COP
Power range
Filter
HI RANGE
Back
Region ASIA
Choose your region
On-Site Power
HS RANGE
Search List
HSY-10 M5 Soundproof
Version
Model
HSY-10 M5
HSY-10 M5 | Single phase | Diesel | Soundproof
Powered by YANMAR
Alternator MECC ALTE
PRP
ESP
COP
Power kVA
8.1
9.1
Power kW
6.5
7.3
Request Info.
Compare
Available voltages / Data sheet
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Type of connection | Generator set data sheet | 230 V (m) | 50 Hz | Single phase | ECP28.2S4C | Double delta | Download English Chinese
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 1.500 r.p.m.
Rated Engine Output: 8,2kW prp ; 9,3kW standby
Manufacturer: YANMAR
Model: 3TNV76HSPU
Engine Type: 4-stroke diesel
Injection Type: Indirect
Aspiration Type: Natural
Number of cylinders and arrangement: 3-L
Bore and Stroke: 76 x 82 mm
Displacement: 1,116 L
Cooling System: Coolant
Lube Oil Specifications: SAE 3 class 10W30 / API grade CD,CF
Compression Ratio: 23,5
Fuel Consumption ESP: 3,00 l/h
Fuel Consumption 100% PRP: 2,31 l/h
Fuel Consumption 75 % PRP: 1,77 l/h
Fuel Consumption 50 % PRP: 1,40 l/h
Lube oil consumption with full load: 0,27
Total oil capacity: 3,5 L
Total coolant capacity: 3,7 L
Governor Type Mechanical
Air Filter Type Dry
Inner diameter exhaust pipe: 40 mm
Diesel engine
4-stroke cycle
Water-cooled
12V electrical system
Dry air filter
Radiator with pusher fan
Hot parts protection
Moving parts protection
Generator: MECC ALTE
Model: ECP28.2S4C
Poles: 4
Connection type (standard): Double delta
Mounting type: S-4 7,5"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- SOUNDPROOFED VERSION.
Steel chassis
Lower power cable outlet with aluminum cover
Side auxiliary cable outlet with aluminum cover
Modular tank and retention tray system. Allows easy removal and / or maintenance of the equipment
Wide access to the engine compartment because of a removable door
Fuel tank in retention tray
Soundproofing with foam and polyurethane film
4 side lifting points
Anti-vibration shock absorbers
Fuel tank
Fuel level gauge
External emergency stop switch
Bodywork made from high quality steel plate
High mechanical strength
Epoxy polyester powder coating
Full access for maintenance (water, oil and filters, no need to remove the canopy)
Versatility to assemble a high capacity chassis with a metallic fuel tank
IP Protection according to ISO 8528-13:2016
Retention Tray (Optional)
Manual oil extraction pump (Optional)
Noise reduction kit (Optional)
Manual oil drain pump (Optional)
Fuel transfer pump (Optional)
- ELECTRICAL SYSTEM.
Electric control and power panel with measurements devices and control unit (according to necessity and configuration)
Adjustable earth leakage protection
Leakage detector
Battery charger (standard on gensets with automatic control panels)
Heating resistor (standard on sets with automatic control panels)
Battery charger alternator with ground connection
Starter battery/ies installed (cables and bracket included)
Ground connection electrical installation with connection ready for ground spike (not supplied)
Battery Switch (Optional)
Optional Battery (Optima) (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 526 ºC
Exhaust Gas Flow: 2,59 m3/min
Maximum allowed back pressure: 1000 mm H2o
Exhaust Flange Size (external diameter): 50 mm
- NECESSARY AMOUNT OF AIR.
Intake air flow: 45,18 m3/h
Cooling Air Flow: 0,583 m3/s
Alternator fan air flow: 0,11 m3/s
- STARTING SYSTEM.
Starting power: 1,1 kW
Starting power: 1,5 CV
Recommended battery: 66 Ah
Auxiliary Voltage: 12 Vdc
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Fuel Tank: 100 L
Other fuel tank capacities: 140, 180, 225, 385 L
- DIMENSIONS.
Length: 1.730 mm
Height: 1.270 mm
Width: 750 mm
Maximum shipping volume: 1,65 m3
Weight with liquids in radiator and sump: 540 kg
Fuel tank capacity: 100 L
Autonomy: 56 Hours
Sound pressure level: 59 ± 2,4 dB(A)@7m
Sound pressure level with attenuation system: 55 ± 2,4 dB(A)@7m
Standard Version
Optional version
Optional version
Optional version
Optional version
Optional version
Dimensions
Centimeters Inches
Length (A) 173 68.1
Width (B) 75 29.5
Height (C) 127 50
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
540
1191
Fuel capacity
Liters Gallons
100
26
Dimensions
Centimeters Inches
Length (A) 173 68.1
Width (B) 75 29.5
Height (C) 132 52
Fuel capacity
Liters Gallons
140
37
Dimensions
Centimeters Inches
Length (A) 173 68.1
Width (B) 75 29.5
Height (C) 137 53.9
Fuel capacity
Liters Gallons
180
48
Dimensions
Centimeters Inches
Length (A) 173 68.1
Width (B) 75 29.5
Height (C) 142 55.9
Fuel capacity
Liters Gallons
225
59
Dimensions
Centimeters Inches
Length (A) 173 68.1
Width (B) 75 29.5
Height (C) 162 63.8
Fuel capacity
Liters Gallons
385
102
Dimensions
Centimeters Inches
Length (A) 173 68.1
Width (B) 75 29.5
Height (C) 112 44.1
Fuel capacity
Liters Gallons
0
0
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
Generators Sets for Fixed Applications
HI Industrial Range Generator Sets
HS Stationary Range Generator Sets
Generators Sets for Mobile Applications
HR Rental Range Generator Sets
Lighting towers for Mobile Application
Hydraulic Lighting Towers
Manual Lighting Towers
KIT lighting towers
Power Solutions
Special Solutions
Medium Voltage Generator Sets
Data Centers Generator Sets
Generators Sets for Telecom
HT Telecom Range Generator Sets
Product Portfolio by Range
Diesel 50 Hz.
Diesel 60 Hz.
Gas 50 Hz.
Gas 60 Hz.
News
All
NEWS
CASE STUDIES
PRODUCT LAUNCH
WHITE PAPER
Industries
All
HEALTHCARE
DATA CENTER
EVENTS | SUSTAINABILITY
CONSTRUCTION
WATER TREATMENT
CRITICAL POWER
TELECOM
MINING
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Himoinsa China.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
YANMAR
YES
HIMOINSA
PRESIDENT TALKS
WORK WITH US
COMMITTED TO THE ENVIRONMENT
Access
RED
Himoinsa Power Support
Spare parts
E-mail
Corp. Himoshare
IT Tickets
Region ASIA
Choose your region
Contact us
|
Privacy policy
|
©HIMOINSA 2026
Close
Close
Cancel
A cookie or computer cookie is a small information file that is saved on your computer, smartphone or tablet each time you visit our website. Some cookies are ours and others belong to external companies that provide services for our website. Cookies can be of various types: technical cookies are necessary for our website to function, they do not need your authorization and they are the only ones that we have activated by default. The rest of cookies are used to improve our page, to personalize it based on your preferences, or to be able to show you advertising tailored to your searches, tastes and personal interests. You can accept all these cookies by pressing the ALLOW ALL button, accept or reject their use by clicking on each of them and then on the ALLOW SELECTED button. Cookies policy
Necessary
Statistics
Marketing
Show details
Necessary
Technical cookies are strictly necessary for our website to function and to be able to navigate through it. These types of cookies are those that, for example, allow us to identify you, give you access to certain restricted parts of the page if necessary, or remember different options or services already selected by you, such as your privacy preferences. Therefore, they are activated by default, your authorization is not required in this regard.
Statistics
The analysis cookies allow us to study the navigation of the users of our website in general (for example, which sections of the page are the most visited, which services are used the most and if they work correctly, etc.). Based on the statistical information on navigation on our website, we can improve both the operation of the page itself and the different services it offers. Therefore, these cookies do not have an advertising purpose, but only serve to make our website work better, adapting to our users in general. By activating them you will contribute to this continuous improvement.
Marketing
Marketing cookies are used to track visitors on web pages. The intention is to show ads relevant and attractive to the individual user, and therefore more valuable to publishers and third-party advertisers.
