URL: https://red.himoinsa.com/uploads/pdf/t4f-book-rev-07-2025-x-email-1753471349.pdf
Accessed: 2026-11-03
From: https://www.hipowersystems.com/electric-generators/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27/eng.html

TIER 4 FINAL
MOBILE SERIES
FEATURING THE FOLLOWING ENGINES
ISUZU | JOHN DEERE | VOLVO
HIPOWER SYSTEMS´ Portable Generators
Powerful, Reliable, Dependable and Versatile on-site
Energy Systems
| A wide range from 25 to 1375 kVA covering | Our world renowned acoustic enclosures
| the most demanding applications of the rental, | designed to minimize sound levels as low as
| construction, mining, oil/gas and entertainment | 63dB(A) while ensuring the industries best Air to
| industries. | Boil ratings and avoiding water intrusion.
3
4
1
2
6
| Robust packages designed | to
| perform | in
| the | harshest environments
| 1 | PROTECTED FLUID LINES | 4
RAIN GUTTERS
| Plastic Spiral Guards to protect all | Rain water drain rails.
Fluid Lines and Hoses.
| 2 | SAFETY HOOK AND STEP | 5
LOCKABLE SLAM DOORS
| For safe and secure roof access on | Lockable & Slam type Doors.
HRJW190 model and above.
| 3 | EMBEDED LIFTING EYE | 6
DOOR STOPPERS
| Center of Gravity Single Point | All doors are equiped with door
| Lifting Arc. | stoppers / holders to facilitate
service operations.
ENVIROMENTAL FUELTANKS
| HIPOWER SYSTEMS generators feature skid | outside of the package and is connected to
| baseframes with integrated high capacity | a standard alarm feature, safeguarding the
| fuel tanks which provide a full load | environment.
runtime of at least 24 hours*.
| Our base frame is part of the environmental | *Optional feature for models
| containment system that prevents spillages. | HRJW-190-240
| 1 | LEAKAGE DETECTOR | 5
FUEL LEVEL SENSOR
| 2 | FUELTANK PORTS | 6
LIFTING HOOK
| 3 | ADDITIONAL FUELTANKVENTS | 7
BASIN DRAIN CELL
3
| 4 | FUEL FILLER CAP | 8
TANK DRAIN CELL
| 6 | 5 | 1
6
| 2 | 4
5
6
3
8
7
4
2
1
3
TERMINAL BOX
| 1 | SHORE POWER CONNECTION
Convenient Power output
| Male inlet shore power for battery charger | bus bar panel with plated
| and block heater. | copper lugs.
| 2 | CAM-LOCK CONNECTORS
Single Pole 400A Female Cam-Lock
Receptacle with weatherproof
cover (optional feature).
| 3 | CALIFORNIA STYLE
3 x 50 amps, 120 / 240 V twist locks
receptacles.
| GFI OUTLETS | CUSTOMER CONNECTION PANEL (CCP)
| 4 | From our smallest 200 amp up to our largest 2000 amp, all
| 2 x Duplex 120 V receptacles with | our (CCP) are spacious and designed to accept a wide range
| individual breakers. | of power cables.
| Model | Ampacity
| GFCI | Twist Locks
| Shore Power | Terminal Box
Connection
| HRIW-25-45 | 200 | 4 | 3 | 1 for BH & BC | 5
pole
| HRIW-70-125 | 400 | 4 | 3 | 2 | 5
pole
| HRJW-190-240 | 800 | 4 | 3 | 2 | 5
pole
| HRJW-325 | 1200 | 4 | 3 | 2 | 5
pole
| HRVW-625-685 | 2000
| - | 3 | 2 | 5
pole
| CCP panels | sizes and features
| WIDE | ACCESS
GENERATOR CONTROL PANEL
InteliLite MRS 16
Comap “InteliLite MRS 16”
control panel standard from
HRIW-25 to HRIW-70
InteliVision 5
Comap “Intellivision 5” control
panel standard from HRIW-125
and above including Multiple
| Parallel System with Motorized | 4
Circuit Breaker
1
3
2
| 1 | TRANSFORMER | 2
AVR
| Dry Sealed Buck & | Generator AVR
| Boost Transformer | accessible at control
| 1 Phase; 480 Pri. V | panel box to facilitate
| 120/240 Sec. V; 1kVA | regulation.
(optional).
| Clean Electrical Arrangement with | 3
| CIRCUIT | 4
USB PORT
| BREAKER | Export/import trends,
| Labeled wires to meet Electrical | ABB Standard Circuit
history, archive of
| Breaker for Auto Start | controller and
| and Safety Codes | Models HRIW 25 up | InteliVision 12Touch
| to HRIW-70 motorized | firmware and others
| breaker standard | to USB stick.
HRIW-125 and above.
| 5 | ROTARY SWITCH
KRAUS & NAIMER Blue Line
rotary switch with padlockable
| handle. | 52 | 6 | 7
| 6 | ISOLATED CONDUITS
High Quality electrical conduit for
water resistance for each set of
phase wires between alternator
and control panel.
| 7 | BATTERY DISCONNECT
Heavy Duty generator Battery
Disconnect Switch.
EFFICIENT ALTERNATORS
A powerful alternator is a must when powering critical jobs
PERMANENT MAGNET (PMG)
An AVR design to operate with the STAMFORD
| BETTER GENERATOR PERFORMANCE | Permanent Magnet Generator (PMG) system
is standard in our units.The AVR receives its
power from a separately generated source,
| TEMPERATURE RISE CLASS F | AVR MX341
in the form of a small alternator mounted
| (105/40°C AMBIENT) | The MX341 achieves voltage regulation in the
on the end of the main generator shaft. The
advantage of this is that the AVR power source
| The resistance of the winding is a function | order of plus or minus 1.0 %, through the use of
is not affected by sudden loads applied to the
| of temperature of the winding. For a Class F | the PMG system. Protection against sustained
generator, hence the excitation field remains at
| insulated, 1.0 S.F. motor, if we add the NEMA | over-excitation is standard on this AVR, as is a
full strength.
| allowable rise of 105°C to the reference ambient | special engine relief load acceptance feature
| temperature (40°C), results in the motor having | which enables full load to be applied in a single
| an operating temperature of (105+40)=145°C. | step.
| HRIW | HRIW
| HRIW | HRIW
| HRJW | HRJW
| HRJW | HRVW
HRVW
| 25 | 45 | 70 | 125 | 190 | 240 | 325 | 625 | 685
| skVA@30% voltage dip (480 volts) | skVA@30% voltage dip (208 volts)
| 2300 | 2300 | 2300
2070
| 1725 | 1725 | 1.760
1.550
| 1150 | 1050 | 1150
| 730 | 840 | 880
| 580 | 587 | 623
| 575 | 575 | 405
| 185 | 258 | 192
| 48 | 33 | 136
| 0 | 25 | 45 | 70 | 125 | 190 | 240 | 325 | 625 | 6805 | 0 | 25 | 45 | 70 | 125 | 190 | 240 | 325 | 625 | 6805
| HRIW | HRIW
| HRIW | HRIW
| HRJW | HRJW
| HRJW | HRVW
| HRVW | HRIW
| HRIW | HRIW
| HRIW | HRJW
| HRJW | HRJW
| HRVW | HRVW
| POWERFUL ENGINES | Isuzu - Redtech Engines
| With leading fuel economy and performance while | Proven with over 26 Million Engines Worldwide,
| ensuring compliance with the latest emissions standards | Isuzu Engines and Power Units are built to customer
requirements with attention to details in fuel economy,
environment, robustness and longevity. Redtech Engines
with electronically controlled Hi-Pressure common rail fuel
systems. Complete with DOC only or DOC and SCR in
larger displacements without the need for a DPF.
John Deere - PowerTechPSL
John Deere PSL 6.8L, & 9.0L engines provide more power
in a compact package. Featuring an optimized engine
calibration, a 4-valve cylinder head, a high-pressure fuel
system, full authority electronic controls, and series
turbocharging consisting of a fixed geometry and wastegate
turbocharger. Combining proven PowerTech Plus technology
with a DOC and SCR system delivers excellent performance
and fluid efficiency without the need for a DPF.
Volvo Penta - Tier 4 Final Technology
Volvo EPA Tier 4 Final certified engines maximize efficiency
while delivering the power and reliability our customers
demand. Volvo developed a simple Selective Catalytic
Reduction (SCR) system together with light Exhaust Gas
Recirculation (EGR).The Volvo PentaTier 4 Final solution
means less maintenance for customers, as well as better
productivity and uptime.
| All Power Units are tested and validated for HIPOWER SYSTEMS´ application | by
engine manufacturers.
SERVICEABILITY
REMOVABLE PANEL
Provides wide access for service to DOC
+ SCR, DEF INJECTOR AND DEF TANK.
LOW MAINTENANCE
Our high performance engines
features a diesel oxidation catalyst
(DOC) aftertreatment system, which
| DETACHABLE DOORS | is virtually maintenance-free.
All doors easily detachable to
facilitate service.
Our Generators are engineered
with focus on accessibility to
make sure routine maintenance
| DEF TANK | is quick and easy to perform.
External access to DEF Tank filing cap.
| 1 | 2
3
| 1 | DRAIN HOSES
Service Friendly Access
to Engine Oil and Coolant
Drain Hoses from the
outside, equipped with
lock-off valve.
| 2 | DRAIN CELLS
EnvironmentalTank Basin
and Fuel Tank Drain Cells.
| 3 | MAINTENANCE
HIPOWER SYSTEMS
| KITS | offers only original
maintenance parts to
extend generator life.
OPTIONALS
BATTERY
| TRANSFORMER | 6A 10 BATTERY
THERMAL
| CHARGERS | WRAP
| Dry Sealed Buck & | UL and UL/C listed internal battery
Designed for worry-free operation,
| Boost Transformer 1 Phase; 480 Pri. | chargers rugged and dependable | the built-in thermostat (60–80 °F)
| V 120/240 Sec. V; 1kVA. | with waterproof enclosure.
prevents damage or spills caused
by overheating.
| PTC | HYDRONIC
OIL PAN
| HEATER | HEATERS
HEATER
| PTC (Positive Temperature Coeffi- | Diesel fired heaters are able to
Provides an extra degree of weather
| cient) heater maintains the right | warm up the engine in few minutes.
protection making starting easier and
| temperature inside the control panel | Espar’s and work independently of
warm-up quicker. Recommended
| enclosure. | the engine. | where temperature falls below 32°F.
| REMOTE | HIGHWAY-
| 3 WAY FUEL | FLEET
RATED
| VALVE KIT | MANAGEMENT
TRAILERS
| Three-way fuel valve with quick- | WebSupervisor is a cloud-based
Optional heavy duty DOT approved
| connect external couplers. | system designed for management of
trailers with electric or hydraulic
| ComAp controllers via the internet. | brakes.
DIMENSIONS AND WEIGHTS
| HRJW190 | HRJW240
| 9760 | 10120
| HRJW190 | HRJW240
HRVW625
11170
| 9760 | 10120
| 14110 | HRVW625
| * | Weight
| varies | depending
| on | options
| chosen. | Wet
| weights | listed
| exclude fuel. | Dimensions
| (Inches) | |
| Weight | (Pounds)
| | | Frequency | (60
| Hz) | |
| EPA | Certiﬁed: | Tier 4 Final.
| Speciﬁcations | and
| designs | are
| subject | to
change.
| ▪ | Water Jacket Heater, Buck-boost Transformer and Camloks as options
| on | ▪
Variable Speed Fan
11170
| HRIW-25 and HRIW-45 models. | (HRVW-625/685 only)
| ▪ | Hydronic Heater (5 kW & 24 kW)
| ▪ | Trailer Accesories
| ADDITIONAL OPTIONS | ▪ | 14611A0mp Battery Charger, 12/24V, UL Listed
| ▪ | Control Panel Heater
| ▪ | 10 Amp Battery Charger, 12/24V, UL Listed
| ▪ | Oil Pan Heater
| ▪ | Generator Parallel System Standard from HRIW-125 and larger
| ▪ | Battery Blanket
| ▪ | 4 - Position Voltage Selector Switches
| ▪ | 3 Way Valve Kit
| HRIW | HRIW
| HRIW | HRIW
| HRJW | HRJW
| HRJW | HRVW
HRVW
| 25 | 45 | 70 | 125 | 190 | 240 | 325 | 625 | 685
| 28 | 756
| 30 | 228
1906
| 208.3 | 625 | 770
130
| 1.62 | 3.3 | 8.4 | 12.13 | 13.8 | 36.8
| 41 | 25 | 10 | 9 | 22
| TWD1682GE | TWD1683GE
| Battery Capacity - Min. | 650
| TWIN-PACKS | | | HRVW-1250 & HRVW-1375T4F
| The TWIN-PACKS are 2 | x | 625 kVA (HRVW-1250) or 2 x 685 (HRVW-1375) units in
parallel
| on a single trailer with | a
| distribution panel already installed and part of the s | tandard
package.
| MOTORIZED | BREAKER
PARALLEL CONTROLLER
VOLVO ENGINE
| VOLVO | ENGINE
| • Fluid Containment Pan | COOLING SYSTEM
| • 120V-1ph Water Jacket Heater | (
| w/ | Std.
• Factory-Installed Radiator
| Isolation Valves) | • Radiator Drain Extension
| ELECTRICAL SYSTEM | • 50/50 Ethylene Glycol Antifreeze
| • Battery | GENERATOR SET
| • Battery Cables | • Parallel Controller w/Motorized CB
| • Battery Tray | • 80% Rated Main Line Circuit Breaker
| ALTERNATOR SYSTEM | • Separation of Circuits - Multiple Breakers (Load
Center)
| • 12 Leads (3-Phase, Non 600V) | • Separation of Circuits - High/ Low Voltage
| • Class H Insulation Material | • Internal Genset Vibration Isolation
| • Vented Rotor 2/3 Pitch | • Wrapped Exhaust Piping
| • Full Load Capacity Alternator | • Standard Factory Testing
| • Protective Thermal Switch | • 2 Yrs./3,500 Hrs. Limited Warranty
| • Permanent Magnet Excitation | • Emergency Stop
| ENGINE SYSTEM | • | 5A Battery Charger
GENERATOR SET
| • Anti-Condensation Heater | •
| AC/DC Enclosure Lighting Kit w/ | Timer
• Tropical Coating
| ELECTRICAL SYSTEM | •
| Control Panel Heater | GENERATOR SET
| • Battery Blanket | •
| Centralized Display Panel | • Special Testing
| • 10A Battery Charge | GENERATOR SET
| • Variable Speed Fan | • Extended Factory Load Testing
| Performance | Units | HRVW1250 | HRVW1375
| Stamford Alternator | Units
| Engine | Units
| Rated standby power 1ø | kW
| N/A | N/A | Model (480V) for HRVW1250 | HCI534E w/PMG
| Manufacturer | VOLVO PENTA
| Model (480V) for HRVW1375 | HCI534F w/PMG | Model for HRVW1250 | TWD 1682 GE
| Rated PRP/Standby power 3ø | kW | 1000/1100 | 1100/1210
Automatic voltage regulator
| (+/-1%) | MX341 AVR | Model for HRVW1375 | TWD 1683 GE
| Rated PRP/Standby power 3ø | kVA | 1250/1360 | 1375/1512
| Insulation | Class H | TIER 4 FINAL
| Amp capacity @208V | A | 3468 | 3816 | Nominal Power (1250) | 796
| Amp capacity @480V | A | 1504 | 1654
| Temperature Rise | ˚F / ˚C | 105/40 | Nominal Power (1375)
| HP | 811
| Amp capacity @600V | A | 1204 | 1323
| Max. sound pressure level | Dimensions and Weight
Enclosure Set
| @100% Load | dB(A) | 72 | 72
| Dimensions (L x W x H) | Inches | 576” x 102” x 152”
| Ambient Temp Capability | ˚F / ˚C | 113/45 | 113/45 | HRVW1250 - Weight
| lbs. | 51,500
| HRVW1375 - Weight | lbs. | 52,800
| 1 | Common buss-bar connection cabinet with camlock
| 2 | Convenient shore power box with paralleling connections
| 3 | VOLVO Engine
| 4 | Parallel Controller
| 5 | Motorized Breaker | 5
HRVW-1375
HRVW-1250
