URL: https://www.hipowersystems.com/electric-generators/generator-set-1250kva-diesel-mobile-t4f-rental-hrvw/grupos-electrogenos-y-torres-de-iluminacion-para-aplicaciones-moviles/mobile-diesel/6-27-23008/eng.html
Accessed: 2026-11-13

1000 kW Mobile Diesel Generator Rental HRVW-1250 T4F | HIPOWER
Select region and country
AMERICA
United States
Change region
Region AMERICA
English
Mobile Power
Diesel
Spark Ignited
Know the ranges
Standby Power
Spark Ignited
Diesel
Know the ranges
Resources
My products
Downloads
Parts | 24/7 Online
Digital Publishing Suite
Sizing Tool
Dealer Network News
Careers
News
All
NEWS
Industries
Contact us
Search
www.yanmar.com
Mobile Power
MOBILE DIESEL
Description
Models
Phase
Single phase
Three phase
Voltage
Select a voltage
240/120 V 480/277 V 208/120 V 600/347 V 240/120D V
Power
kVA PRP
kVA ESP
kW PRP
kW ESP
Power range
Filter
EHR RANGE
MOBILE SPARK-IGNITED
Back
Region AMERICA
Choose your region
Mobile Power
MOBILE DIESEL
Search List
HRVW-1250 T4F Mobile T4F Rental
Version
Model
HRVW-1250 T4F
Three phase | Diesel |
Powered by VOLVO
Alternator STAMFORD
Emissions TIER IV FINAL
PRP
ESP
COP
Power kVA
1250
1360
Power kW
1000
1100
Request Info.
Compare
Available voltages / Datasheets
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Connection type | Generator set data sheet | 208/120 V | 60 Hz | Three phase | S5L1D.E4 | Star - Parallel | Download
| 480/277 V | 60 Hz | Three phase | S5L1D.E4 | Star-series | Download
Engine
Alternator
Installation
Dimensions
Engine Specifications 1,800 r.p.m.
Rated Engine Output: 571kW prp ; 625kW standby
Manufacturer: VOLVO
Model: TWD1682GE
Engine Type: 4-stroke diesel
Injection Type: Direct
Aspiration Type: Turbocharged and after-cooled
Number of cylinders and arrangement: 6-L
Bore and Stroke: 5.67 x 6.5 in
Displacement: 983.64 CID
Cooling System: Liquid (water + 50% glycol)
Lube Oil Specifications: 10W40 CJ4 / CK4 ACEA E9
Compression Ratio: 16.8:1
Fuel Consumption 100% PRP: 27.9 Gal/h
Fuel Consumption 75 % PRP: 24.99 Gal/h
Fuel Consumption 50 % PRP: 17.28 Gal/h
Fuel Consumption 25 % PRP: 9.88 Gal/h
Total oil capacity including tubes, filters 12.68 Gal
Total coolant capacity: 23.78 Gal
Governor Type Electrical
Air Filter Type Dry
S5L1D.E4 - Star-series
Generator: STAMFORD
Model: S5L1D.E4
Poles: 4
Connection type (standard): Star-series
Mounting type: S-1 14"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
S5L1D.E4 - Star - Parallel
Generator: STAMFORD
Model: S5L1D.E4
Poles: 4
Connection type (standard): Star - Parallel
Mounting type: S-1 14"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 788 ºF
Exhaust Gas Flow: 241,552.00 cfs
Maximum allowed back pressure: 80.20 inH2O
- NECESSARY AMOUNT OF AIR.
Cooling Air Flow: 27,122 scfm
Alternator fan air flow: 2,839 scfm
- STARTING SYSTEM.
Starting power: 7 kW
Starting power: 9.39 HP
Recommended battery: 145 x 2 Ah
Auxiliary Voltage: 24 Vdc
Nominal starter current: 300 A
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Fuel Tank: 599.93 Gal
- DIMENSIONS.
Length: 576.77 in
Height: 152 in
Width: 101.97 in
Maximum shipping volume: 5172.19 ft3
Weight with liquids in radiator and sump: 51,500 Lbs
Fuel tank capacity: 599.93 Gal
Autonomy: 24 Hours
Sound pressure level: 72 ± 2.4 dB(A)@7m
Standard Version
Dimensions
Centimeters Inches
Length 1465 576.8
Width 259 102
Height 386 152
Autonomy
23 h
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
23,360
51,509
Fuel capacity
Liters Gallons
2,271
600
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
MOBILE GENERATORS
Battery Power Generator
Mobile Diesel
Mobile Spark-Ignited
STANDBY GENERATORS
Standby Spark-Ignited
Standby Diesel
Standby Diesel Agriculture
Resources
Careers
Warranty Statements
Terms & Conditions
Product Portfolio by Range
Diesel 60 Hz.
Spark Ignited 60 Hz.
News
All
Industries
All
HEALTHCARE
DATA CENTER
CONSTRUCTION
DISASTER RELIEF
WATER TREATMENT
EVENTS | SUSTAINABILITY
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
HIPOWER SYSTEMS
HIMOINSA
YANMAR
YES
PRESIDENT TALKS
DEALER NETWORK LOCATOR
Access
Sizing Tool
Quote Generator
Spare parts
Warranty claim request
Region AMERICA
Choose your region
Contact us
|
Terms of Use
|
Privacy Policy
|
Cookies Policy
|
Domain spoofing
|
Accessibility Statement
|
© HIMOINSA POWER SYSTEMS, INC 2026
Close
Close
Legal Terms and Privacy
By clicking "Agree", you have read and agree to the Terms of Use and agree to the collection and use of your information by cookies and similar technologies, as set forth in our Privacy Policy .
Agree
