URL: https://www.hipowersystems.com/electric-generators/generator-set-625kva-diesel-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20320/eng.html
Accessed: 2026-11-03

HIPOWER SYSTEMS a Yanmar Company, Generator Sets
Select region and country
AMERICA
United States
Change region
Region AMERICA
English
Mobile Power
Diesel
Spark Ignited
Know the ranges
Standby Power
Spark Ignited
Diesel
Know the ranges
Resources
My products
Downloads
Parts | 24/7 Online
Digital Publishing Suite
Sizing Tool
Dealer Network News
Careers
News
All
NEWS
Industries
Contact us
Search
www.yanmar.com
Mobile Power
MOBILE DIESEL
Description
Models
Phase
Single phase
Three phase
Voltage
Select a voltage
240/120 V 480/277 V 208/120 V 600/347 V 240/120D V
Power
kVA PRP
kVA ESP
kW PRP
kW ESP
Power range
Filter
EHR RANGE
MOBILE SPARK-IGNITED
Back
Region AMERICA
Choose your region
Mobile Power
MOBILE DIESEL
Search List
HRVW-625 T4F Rental
Version
Model
HRVW-625 T4F
Three phase | Diesel |
Powered by VOLVO
Alternator STAMFORD
Emissions TIER IV FINAL
PRP
ESP
COP
Power kVA
625
680
Power kW
500
550
Request Info.
Compare
Available voltages / Datasheets
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Connection type | Generator set data sheet | 208/120 V | 60 Hz | Three phase | S5L1D.E4 | Star - Parallel | Download
| 480/277 V | 60 Hz | Three phase | S5L1D.E4 | Star-series | Download
| 600/347 V | 60 Hz | Three phase | S5L1S.E4 | Star-series | Download
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 1,800 r.p.m.
Rated Engine Output: 571kW prp ; 625kW standby
Manufacturer: VOLVO
Model: TWD1682GE
Engine Type: 4-stroke diesel
Injection Type: Direct
Aspiration Type: Turbocharged and after-cooled
Number of cylinders and arrangement: 6-L
Bore and Stroke: 5.67 x 6.5 in
Displacement: 983.64 CID
Cooling System: Liquid (water + 50% glycol)
Lube Oil Specifications: 10W40 CJ4 / CK4 ACEA E9
Compression Ratio: 16.8:1
Fuel Consumption 100% PRP: 27.9 Gal/h
Fuel Consumption 75 % PRP: 24.99 Gal/h
Fuel Consumption 50 % PRP: 17.28 Gal/h
Fuel Consumption 25 % PRP: 9.88 Gal/h
Total oil capacity including tubes, filters 12.68 Gal
Total coolant capacity: 23.78 Gal
Governor Type Electrical
Air Filter Type Dry
Oil temperature sensor
EPA TIER 4 FINAL
DEF Tank
Air Filter Restriction Indicator
Crankcase Ventilation Filter
Extended Maintenance Interval up to 500 Hrs.
Coolant Drain Extension
24V electrical system
Dry air filter (medium duty)
Radiator with pusher fan
Hot parts protection
Moving parts protection
Hydronic heater (5 kw) (Optional)
Oil Pan Heater (Optional)
S5L1S.E4 - Star-series
Generator: STAMFORD
Model: S5L1S.E4
Poles: 4
Connection type (standard): Star-series
Mounting type: S-1 14"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
S5L1D.E4 - Star-series
Generator: STAMFORD
Model: S5L1D.E4
Poles: 4
Connection type (standard): Star-series
Mounting type: S-1 14"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
S5L1D.E4 - Star - Parallel
Generator: STAMFORD
Model: S5L1D.E4
Poles: 4
Connection type (standard): Star - Parallel
Mounting type: S-1 14"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- SOUNDPROOFED VERSION.
Anti-leakage chassis, predisposed to retain liquids (retention tray)
Oversized chassis to protect the bodywork
Chassis with integrated fuel tank
Double-walled fuel tank
Fuel level gauge
External emergency stop switch
Bodywork made from high quality steel plate
Low noise emissions level
Full access for maintenance (water, oil and filters, no need to remove the canopy)
Reinforced lifting hooks for crane hoisting
Chassis ready for future mobile kit installation
3-Way Fuel valve 3/8" (Optional)
Trailer prepared for road transportation (Optional)
Draw bar with ball coupling and ring (Optional)
- ELECTRICAL SYSTEM.
Battery Switch
Water Jacket Heater
Main line ABB UL listed circuit breaker for overload protection
Leakage detector
Shunt Trip on MLCB
MLCB Auxiliary Contacts
Distribution Panel 2000A
Ground connection electrical installation with connection ready for ground spike (not supplied)
6 Amp Battery charger, 12V DC, UL Listed (Optional)
10 Amp battery charger, 12/24V DC, UL Listed (Optional)
Battery Blanket (Optional)
Control Panel Heater (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 788 ºF
Exhaust Gas Flow: 241,552.00 cfs
Maximum allowed back pressure: 80.20 inH2O
- NECESSARY AMOUNT OF AIR.
Cooling Air Flow: 27,122 scfm
Alternator fan air flow: 2,780 scfm
- STARTING SYSTEM.
Starting power: 7 kW
Starting power: 9.39 HP
Recommended battery: 145 x 2 Ah
Auxiliary Voltage: 24 Vdc
Nominal starter current: 300 A
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Fuel Tank: 600 Gal
- DIMENSIONS.
Length: 200 in
Height: 112 in
Width: 81.1 in
Maximum shipping volume: 1053.08 ft3
Weight with liquids in radiator and sump: 19,500 Lbs
Fuel tank capacity: 600 Gal
Autonomy: 24 Hours
Sound pressure level: 72 ± 2.4 dB(A)@7m
Standard Version
Dimensions
Centimeters Inches
Length 508 200
Width 206 81.1
Height 285 112.2
Autonomy
23 h
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
8,845
19,503
Fuel capacity
Liters Gallons
2,271
600
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
MOBILE GENERATORS
Battery Power Generator
Mobile Diesel
Mobile Spark-Ignited
STANDBY GENERATORS
Standby Spark-Ignited
Standby Diesel
Standby Diesel Agriculture
Resources
Careers
Warranty Statements
Terms & Conditions
Product Portfolio by Range
Diesel 60 Hz.
Spark Ignited 60 Hz.
News
All
Industries
All
HEALTHCARE
DATA CENTER
CONSTRUCTION
DISASTER RELIEF
WATER TREATMENT
EVENTS | SUSTAINABILITY
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
HIPOWER SYSTEMS
HIMOINSA
YANMAR
YES
PRESIDENT TALKS
DEALER NETWORK LOCATOR
Access
Sizing Tool
Quote Generator
Spare parts
Warranty claim request
Region AMERICA
Choose your region
Contact us
|
Terms of Use
|
Privacy Policy
|
Cookies Policy
|
Domain spoofing
|
Accessibility Statement
|
© HIMOINSA POWER SYSTEMS, INC 2026
Close
Close
Legal Terms and Privacy
By clicking "Agree", you have read and agree to the Terms of Use and agree to the collection and use of your information by cookies and similar technologies, as set forth in our Privacy Policy .
Agree
