URL: https://www.hipowersystems.com/electric-generators/generator-set-190kva-diesel-mobile-t4f-rental-hrjw/grupos-electrogenos-y-torres-de-iluminacion-para-aplicaciones-moviles/mobile-diesel/6-27-20315/eng.html
Accessed: 2026-11-13

152 kW Mobile Diesel Generator Rental HRJW-190 T4F | HIPOWER
Select region and country
AMERICA
United States
Change region
Region AMERICA
English
Mobile Power
Diesel
Spark Ignited
Know the ranges
Standby Power
Spark Ignited
Diesel
Know the ranges
Resources
My products
Downloads
Parts | 24/7 Online
Digital Publishing Suite
Sizing Tool
Dealer Network News
Careers
News
All
NEWS
Industries
Contact us
Search
www.yanmar.com
Mobile Power
MOBILE DIESEL
Description
Models
Phase
Single phase
Three phase
Voltage
Select a voltage
240/120 V 480/277 V 208/120 V 600/347 V 240/120D V
Power
kVA PRP
kVA ESP
kW PRP
kW ESP
Power range
Filter
EHR RANGE
MOBILE SPARK-IGNITED
Back
Region AMERICA
Choose your region
Mobile Power
MOBILE DIESEL
Search List
HRJW-190 T4F Mobile T4F Rental
Version
Model
HRJW-190 T4F
Three phase | Diesel |
Powered by JOHN DEERE
Alternator STAMFORD
Emissions TIER IV FINAL
PRP
ESP
COP
Power kVA
190
208
Power kW
152
167
Request Info.
Compare
Available voltages / Datasheets
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Connection type | Generator set data sheet | 240/120 V | 60 Hz | Single phase | UCI274G | Double delta | Download
| 208/120 V | 60 Hz | Three phase | UCI274G | Star - Parallel | Download
| 240/120D V | 60 Hz | Three phase | UCI274G | Delta-series | Download
| 480/277 V | 60 Hz | Three phase | UCI274G | Star-series | Download
| 600/347 V | 60 Hz | Three phase | UCI274G | Star-series | Download
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 1,800 r.p.m.
Rated Engine Output: 175kW prp ; 192kW standby
Manufacturer: JOHN DEERE
Model: 6068HFG05
Engine Type: 4-stroke diesel
Injection Type: Direct, common rail
Aspiration Type: Turbocharged and after-cooled
Number of cylinders and arrangement: 6-L
Bore and Stroke: 4.17 x 5 in
Displacement: 414.94 CID
Cooling System: Liquid (water + 50% glycol)
Lube Oil Specifications: 10W40 CJ4 / CK4 ACEA E9
Compression Ratio: 17.2:1
Total oil capacity: 8.59 Gal
Governor Type Electrical
Air Filter Type Dry
Low coolant level sensor
EPA TIER 4 FINAL
DEF Tank
Air Filter Restriction Indicator
Crankcase Ventilation Filter
Extended Maintenance Interval up to 500 Hrs.
Coolant Drain Extension
12V electrical system
Dry air filter (medium duty)
Hot parts protection
Moving parts protection
Hydronic heater (5 kw) (Optional)
Oil Pan Heater (Optional)
UCI274G - Star-series
Generator: STAMFORD
Model: UCI274G
Poles: 4
Connection type (standard): Star-series
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274G - Double delta
Generator: STAMFORD
Model: UCI274G
Poles: 4
Connection type (standard): Double delta
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274G - Star-series
Generator: STAMFORD
Model: UCI274G
Poles: 4
Connection type (standard): Star-series
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274G - Star - Parallel
Generator: STAMFORD
Model: UCI274G
Poles: 4
Connection type (standard): Star - Parallel
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274G - Delta-series
Generator: STAMFORD
Model: UCI274G
Poles: 4
Connection type (standard): Delta-series
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- SOUNDPROOFED VERSION.
Anti-leakage chassis, predisposed to retain liquids (retention tray)
Oversized chassis to protect the bodywork
Chassis with integrated fuel tank
Double-walled fuel tank
Fuel level gauge
External emergency stop switch
Bodywork made from high quality steel plate
Low noise emissions level
Full access for maintenance (water, oil and filters, no need to remove the canopy)
Reinforced lifting hooks for crane hoisting
Chassis ready for future mobile kit installation
3-Way Fuel valve 3/8" (Optional)
Trailer prepared for road transportation (Optional)
Draw bar with ball coupling and ring (Optional)
- ELECTRICAL SYSTEM.
Battery Switch
Main line ABB UL listed circuit breaker for overload protection
Leakage detector
Buck Transformer for Auxiliary 120VAC Outlets
Shunt Trip on MLCB
MLCB Auxiliary Contacts
Distribution Panel 400A
Ground connection electrical installation with connection ready for ground spike (not supplied)
6 Amp Battery charger, 12V DC, UL Listed (Optional)
10 Amp battery charger, 12/24V DC, UL Listed (Optional)
Battery Blanket (Optional)
Control Panel Heater (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 755.6 ºF
Exhaust Gas Flow: 55,938.00 cfs
Maximum allowed back pressure: 52.93 inH2O
- NECESSARY AMOUNT OF AIR.
Intake air flow: 452 scfm
Alternator fan air flow: 1,307 scfm
- STARTING SYSTEM.
Starting power: 4.8 kW
Starting power: 6.44 HP
Recommended battery: 290 Ah
Auxiliary Voltage: 12 Vdc
Starter current peak: 1280 A
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Maximum power suction pump: 225 mm Hg
Maximum return feed pump: 300 mm Hg
Fuel Tank: 130 Gal
- DIMENSIONS.
Length: 226.38 in
Height: 103 in
Width: 88.19 in
Maximum shipping volume: 1191.87 ft3
Weight with liquids in radiator and sump: 14,401 Lbs
Fuel tank capacity: 130 Gal
Autonomy: 18 Hours
Sound pressure level: 72 ± 2.4 dB(A)@7m
Standard Version
Dimensions
Centimeters Inches
Length 575 226.4
Width 224 88.2
Height 262 103.1
Autonomy
15 h
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
6,532
14,403
Fuel capacity
Liters Gallons
492
130
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
MOBILE GENERATORS
Battery Power Generator
Mobile Diesel
Mobile Spark-Ignited
STANDBY GENERATORS
Standby Spark-Ignited
Standby Diesel
Standby Diesel Agriculture
Resources
Careers
Warranty Statements
Terms & Conditions
Product Portfolio by Range
Diesel 60 Hz.
Spark Ignited 60 Hz.
News
All
Industries
All
HEALTHCARE
DATA CENTER
CONSTRUCTION
DISASTER RELIEF
WATER TREATMENT
EVENTS | SUSTAINABILITY
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
HIPOWER SYSTEMS
HIMOINSA
YANMAR
YES
PRESIDENT TALKS
DEALER NETWORK LOCATOR
Access
Sizing Tool
Quote Generator
Spare parts
Warranty claim request
Region AMERICA
Choose your region
Contact us
|
Terms of Use
|
Privacy Policy
|
Cookies Policy
|
Domain spoofing
|
Accessibility Statement
|
© HIMOINSA POWER SYSTEMS, INC 2026
Close
Close
Legal Terms and Privacy
By clicking "Agree", you have read and agree to the Terms of Use and agree to the collection and use of your information by cookies and similar technologies, as set forth in our Privacy Policy .
Agree
