URL: https://www.hipowersystems.com/electric-generators/generator-set-125kva-diesel-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20312/eng.html
Accessed: 2026-11-03

HIPOWER SYSTEMS a Yanmar Company, Generator Sets
Select region and country
AMERICA
United States
Change region
Region AMERICA
English
Mobile Power
Diesel
Spark Ignited
Know the ranges
Standby Power
Spark Ignited
Diesel
Know the ranges
Resources
My products
Downloads
Parts | 24/7 Online
Digital Publishing Suite
Sizing Tool
Dealer Network News
Careers
News
All
NEWS
Industries
Contact us
Search
www.yanmar.com
Mobile Power
MOBILE DIESEL
Description
Models
Phase
Single phase
Three phase
Voltage
Select a voltage
240/120 V 480/277 V 208/120 V 600/347 V 240/120D V
Power
kVA PRP
kVA ESP
kW PRP
kW ESP
Power range
Filter
EHR RANGE
MOBILE SPARK-IGNITED
Back
Region AMERICA
Choose your region
Mobile Power
MOBILE DIESEL
Search List
HRIW-125 T4F Rental
Version
Model
HRIW-125 T4F
Three phase | Diesel |
Powered by ISUZU
Alternator STAMFORD
Emissions TIER IV FINAL
PRP
ESP
COP
Power kVA
125
137
Power kW
100
110
Request Info.
Compare
Available voltages / Datasheets
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Connection type | Generator set data sheet | 240/120 V | 60 Hz | Single phase | UCI274E | Double delta | Download
| 208/120 V | 60 Hz | Three phase | UCI274E | Star - Parallel | Download
| 240/120D V | 60 Hz | Three phase | UCI274E | Delta-series | Download
| 480/277 V | 60 Hz | Three phase | UCI274E | Star-series | Download
| 600/347 V | 60 Hz | Three phase | UCI274D | Star-series | Download
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 1,800 r.p.m.
Rated Engine Output: 113.6kW prp ; 127.4kW standby
Manufacturer: ISUZU
Model: 4HK1X
Engine Type: 4-stroke diesel
Injection Type: Direct, common rail
Aspiration Type: Turbocharged and after-cooled
Number of cylinders and arrangement: 4-L
Bore and Stroke: 4.53 x 4.92 in
Displacement: 316.88 CID
Cooling System: Liquid (water + 50% glycol)
Lube Oil Specifications: S10 W40
Compression Ratio: 16.5:1
Total oil capacity: 5.42 Gal
Total coolant capacity: 5.2 Gal
Governor Type Electrical
Air Filter Type Dry
Inner diameter exhaust pipe: 45.4 in
EPA TIER 4 FINAL
DEF Tank
Air Filter Restriction Indicator
Extended Maintenance Interval up to 500 Hrs.
Coolant Drain Extension
12V electrical system
Water separator filter (visible level)
Dry air filter (medium duty)
Radiator with pusher fan
Hot parts protection
Moving parts protection
Low coolant level sensor (Optional)
Crankcase Ventilation Filter (Optional)
Hydronic heater (5 kw) (Optional)
Oil Pan Heater (Optional)
UCI274D - Star-series
Generator: STAMFORD
Model: UCI274D
Poles: 4
Connection type (standard): Star-series
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274E - Star - Parallel
Generator: STAMFORD
Model: UCI274E
Poles: 4
Connection type (standard): Star - Parallel
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274E - Star-series
Generator: STAMFORD
Model: UCI274E
Poles: 4
Connection type (standard): Star-series
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274E - Double delta
Generator: STAMFORD
Model: UCI274E
Poles: 4
Connection type (standard): Double delta
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
UCI274E - Delta-series
Generator: STAMFORD
Model: UCI274E
Poles: 4
Connection type (standard): Delta-series
Mounting type: S-3 11"1/2
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- SOUNDPROOFED VERSION.
Anti-leakage chassis, predisposed to retain liquids (retention tray)
Oversized chassis to protect the bodywork
Chassis with integrated fuel tank
Double-walled fuel tank
Fuel level gauge
External emergency stop switch
Bodywork made from high quality steel plate
Low noise emissions level
Full access for maintenance (water, oil and filters, no need to remove the canopy)
Reinforced lifting hooks for crane hoisting
Chassis ready for future mobile kit installation
3-Way Fuel valve 3/8" (Optional)
Trailer prepared for road transportation (Optional)
Draw bar with ball coupling and ring (Optional)
- ELECTRICAL SYSTEM.
Main line ABB UL listed circuit breaker for overload protection
Leakage detector
Buck Transformer for Auxiliary 120VAC Outlets
Shunt Trip on MLCB
Battery Switch
MLCB Auxiliary Contacts
Distribution Panel 400A
Ground connection electrical installation with connection ready for ground spike (not supplied)
Water Jacket Heater (Optional)
6 Amp Battery charger, 12V DC, UL Listed (Optional)
10 Amp battery charger, 12/24V DC, UL Listed (Optional)
Battery Blanket (Optional)
Control Panel Heater (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 887 ºF
Maximum allowed back pressure: 100.25 inH2O
- NECESSARY AMOUNT OF AIR.
Intake air flow: 248 scfm
Alternator fan air flow: 1,307 scfm
- STARTING SYSTEM.
Starting power: 2.5 kW
Starting power: 3.35 HP
Recommended battery: 120 Ah
Auxiliary Voltage: 12 Vdc
Starter current peak: 865 A
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Maximum power suction pump: 225 mm Hg
Maximum return feed pump: 150 mm Hg
Fuel Tank: 150.05 Gal
- DIMENSIONS.
Length: 124.02 in
Height: 73 in
Width: 51.57 in
Maximum shipping volume: 269.45 ft3
Weight with liquids in radiator and sump: 6,609 Lbs
Fuel tank capacity: 150.05 Gal
Autonomy: 31 Hours
Sound pressure level: 72 ± 2.4 dB(A)@7m
Standard Version
Dimensions
Centimeters Inches
Length 315 124
Width 131 51.6
Height 185 72.8
Autonomy
26 h
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
2,998
6,611
Fuel capacity
Liters Gallons
568
150
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
MOBILE GENERATORS
Battery Power Generator
Mobile Diesel
Mobile Spark-Ignited
STANDBY GENERATORS
Standby Spark-Ignited
Standby Diesel
Standby Diesel Agriculture
Resources
Careers
Warranty Statements
Terms & Conditions
Product Portfolio by Range
Diesel 60 Hz.
Spark Ignited 60 Hz.
News
All
Industries
All
HEALTHCARE
DATA CENTER
CONSTRUCTION
DISASTER RELIEF
WATER TREATMENT
EVENTS | SUSTAINABILITY
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
HIPOWER SYSTEMS
HIMOINSA
YANMAR
YES
PRESIDENT TALKS
DEALER NETWORK LOCATOR
Access
Sizing Tool
Quote Generator
Spare parts
Warranty claim request
Region AMERICA
Choose your region
Contact us
|
Terms of Use
|
Privacy Policy
|
Cookies Policy
|
Domain spoofing
|
Accessibility Statement
|
© HIMOINSA POWER SYSTEMS, INC 2026
Close
Close
Legal Terms and Privacy
By clicking "Agree", you have read and agree to the Terms of Use and agree to the collection and use of your information by cookies and similar technologies, as set forth in our Privacy Policy .
Agree
