URL: https://www.hipowersystems.com/electric-generators/generator-set-25kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20427/eng.html
Accessed: 2026-11-03

HIPOWER SYSTEMS a Yanmar Company, Generator Sets
Select region and country
AMERICA
United States
Change region
Region AMERICA
English
Mobile Power
Diesel
Spark Ignited
Know the ranges
Standby Power
Spark Ignited
Diesel
Know the ranges
Resources
My products
Downloads
Parts | 24/7 Online
Digital Publishing Suite
Sizing Tool
Dealer Network News
Careers
News
All
NEWS
Industries
Contact us
Search
www.yanmar.com
Mobile Power
MOBILE DIESEL
Description
Models
Phase
Single phase
Three phase
Voltage
Select a voltage
240/120 V 480/277 V 208/120 V 600/347 V 240/120D V
Power
kVA PRP
kVA ESP
kW PRP
kW ESP
Power range
Filter
EHR RANGE
MOBILE SPARK-IGNITED
Back
Region AMERICA
Choose your region
Mobile Power
MOBILE DIESEL
Search List
HRIW-25 T4F Mobile T4F Rental
Version
Model
HRIW-25 T4F
Three phase | Diesel |
Powered by ISUZU
Alternator STAMFORD
Emissions TIER IV FINAL
PRP
ESP
COP
Power kVA
25
28
Power kW
20
22
Request Info.
Compare
Available voltages / Datasheets
Equipment
Dimensions and weight
| | Voltage | Frequency | Phase | Alternator | Connection type | Generator set data sheet | 240/120 V | 60 Hz | Single phase | S0L2.P1 | Double delta | Download
| 208/120 V | 60 Hz | Three phase | S0L2.P1 | Star - Parallel | Download
| 240/120D V | 60 Hz | Three phase | S0L2.P1 | Delta-series | Download
| 480/277 V | 60 Hz | Three phase | S0L2.P1 | Star-series | Download
| 600/347 V | 60 Hz | Three phase | S0L2.M1 | Star-series | Download
Engine
Alternator
Version
Installation
Dimensions
Engine Specifications 1,800 r.p.m.
Rated Engine Output: 25kW prp ; 30kW standby
Manufacturer: ISUZU
Model: 4LE2T
Engine Type: 4-stroke diesel
Injection Type: Direct
Aspiration Type: Turbocharged
Number of cylinders and arrangement: 4-L
Bore and Stroke: 3.35 x 3.78 in
Displacement: 132.96 CID
Cooling System: Liquid (water + 50% glycol)
Lube Oil Specifications: API CC or CD
Compression Ratio: 17.6:1
Total oil capacity: 2.75 Gal
Total coolant capacity: 3.89 Gal
Governor Type Electrical
Air Filter Type Dry
Inner diameter exhaust pipe: 37 in
EPA TIER 4 FINAL
Exhaust gases after-treatment DOC
Air Filter Restriction Indicator
Crankcase Ventilation Filter
Extended Maintenance Interval up to 500 Hrs.
Coolant Drain Extension
12V electrical system
Dry air filter (medium duty)
Low coolant level sensor (Optional)
Hydronic heater (5 kw) (Optional)
Oil Pan Heater (Optional)
S0L2.P1 - Star-series
Generator: STAMFORD
Model: S0L2.P1
Poles: 4
Connection type (standard): Star-series
Mounting type: S-4 10"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
S0L2.P1 - Star - Parallel
Generator: STAMFORD
Model: S0L2.P1
Poles: 4
Connection type (standard): Star - Parallel
Mounting type: S-4 10"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
S0L2.P1 - Double delta
Generator: STAMFORD
Model: S0L2.P1
Poles: 4
Connection type (standard): Double delta
Mounting type: S-4 10"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
S0L2.P1 - Delta-series
Generator: STAMFORD
Model: S0L2.P1
Poles: 4
Connection type (standard): Delta-series
Mounting type: S-4 10"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
S0L2.M1 - Star-series
Generator: STAMFORD
Model: S0L2.M1
Poles: 4
Connection type (standard): Star-series
Mounting type: S-4 10"
Insulation: H class
Enclosure (according IEC-34-5): IP23
Exciter system: Self-excited, brushless
Voltage regulator: A.V.R. (Electronic)
Bracket type: Single bearing
Coupling system: Flexible disc
Coating type: Standard (Vacuum impregnation)
- SOUNDPROOFED VERSION.
Anti-leakage chassis, predisposed to retain liquids (retention tray)
Oversized chassis to protect the bodywork
Chassis with integrated fuel tank
Double-walled fuel tank
Fuel level gauge
External emergency stop switch
Bodywork made from high quality steel plate
Low noise emissions level
Full access for maintenance (water, oil and filters, no need to remove the canopy)
Reinforced lifting hooks for crane hoisting
Chassis ready for future mobile kit installation
IP23 protection
3-Way Fuel valve 3/8" (Optional)
Trailer prepared for road transportation (Optional)
Draw bar with ball coupling and ring (Optional)
- ELECTRICAL SYSTEM.
Battery Switch
Main line ABB UL listed circuit breaker for overload protection
Leakage detector
Shunt Trip on MLCB
Distribution Panel 400A
6 Amp Battery charger, 12V DC, UL Listed (Optional)
10 Amp battery charger, 12/24V DC, UL Listed (Optional)
Battery Blanket (Optional)
Control Panel Heater (Optional)
MLCB Auxiliary Contacts (Optional)
Buck Transformer for Auxiliary 120VAC Outlets (Optional)
- EXHAUST SYSTEM.
Maximum exhaust temperature: 896 ºF
Exhaust Gas Flow: 3,5 kg/s
Maximum allowed back pressure: 20.05 inH2O
- NECESSARY AMOUNT OF AIR.
Intake air flow: 105 scfm
Cooling Air Flow: 5,297 scfm
Alternator fan air flow: 267 scfm
- STARTING SYSTEM.
Starting power: 2 kW
Starting power: 2.68 HP
Recommended battery: 115 Ah
Auxiliary Voltage: 12 Vdc
Starter current peak: 850 A
Nominal starter current: 500 A
- FUEL SYSTEM
Fuel Oil Specifications: Diesel
Maximum power suction pump: 51.7 mm Hg
Maximum return feed pump: 25.5 mm Hg
Fuel Tank: 80 Gal
- DIMENSIONS.
Length: 146.06 in
Height: 80 in
Width: 70.47 in
Maximum shipping volume: 476.04 ft3
Weight with liquids in radiator and sump: 2,577 Lbs
Fuel tank capacity: 80 Gal
Autonomy: 70 Hours
Sound pressure level: 63 ± 2.4 dB(A)@7m
Standard Version
Dimensions
Centimeters Inches
Length 371 146.1
Width 179 70.5
Height 203 79.9
Autonomy
60 h
Weight
Kilograms Pounds
Weight with fluids in radiator and crankcase
1,169
2,578
Fuel capacity
Liters Gallons
303
80
Request a Quote
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
E-mail *
Name *
Phone
Country *
State/Province *
Comments *
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
COMPARE
Compare
MOBILE GENERATORS
Battery Power Generator
Mobile Diesel
Mobile Spark-Ignited
STANDBY GENERATORS
Standby Spark-Ignited
Standby Diesel
Standby Diesel Agriculture
Resources
Careers
Warranty Statements
Terms & Conditions
Product Portfolio by Range
Diesel 60 Hz.
Spark Ignited 60 Hz.
News
All
Industries
All
HEALTHCARE
DATA CENTER
CONSTRUCTION
DISASTER RELIEF
WATER TREATMENT
EVENTS | SUSTAINABILITY
Contact
Request a Quote
E-mail *
Country *
State/Province *
Comments *
By filling in this form you consent to have your information processed and recorded on our system and for the management of your relationship as a user, client, or candidate for employment Hipowersystems.com.
/privacy-policy/eng.html
I have read and accept privacy policy *
I agree to receive advertising or promotional information
I do not agree to receive advertising or promotional information
* Required fields
Send
About us
HIPOWER SYSTEMS
HIMOINSA
YANMAR
YES
PRESIDENT TALKS
DEALER NETWORK LOCATOR
Access
Sizing Tool
Quote Generator
Spare parts
Warranty claim request
Region AMERICA
Choose your region
Contact us
|
Terms of Use
|
Privacy Policy
|
Cookies Policy
|
Domain spoofing
|
Accessibility Statement
|
© HIMOINSA POWER SYSTEMS, INC 2026
Close
Close
Legal Terms and Privacy
By clicking "Agree", you have read and agree to the Terms of Use and agree to the collection and use of your information by cookies and similar technologies, as set forth in our Privacy Policy .
Agree
