URL: http://www.hnd.com.cn/cpyyw/cpjs/234xl/index.htm
Accessed: 2026-11-01

河南柴油机重工有限责任公司
首页
关于我们
企业简介
历史沿革
企业文化
资质荣誉
新闻中心
企业新闻
图片新闻
产品与业务
产品介绍
服务与培训
业务领域
科技创新
信息公开
公开资源
人才招聘
校园招聘
社会招聘
联系我们
联系方式
在线留言
ENGLISH
产品介绍
234系列
316系列
604系列
620系列
622/622CR系列
中速系列
气体机系列
234系列
您所在的位置：
首页 >
产品与业务 >
产品介绍 >
234系列
234系列
来源： 　　　　日期： 2023-09-14
234 系列柴油机包括 234V6 、 234V8 、 234V12 ，原为河柴重工 1985 年从德国 DEUTZ-MWM 公司引进技术生产。 2017 年自主研制开发电控高压共轨柴油机。 234 系列柴油机缸径 / 冲程： 128/140mm ，功率覆盖： 186-485kW ，转速范围： 1500-2100r/min 。排放指标满足中国非道路三阶段指标和中国第二阶段排放指标，机械泵柴油机满足 Tier II 、 Tier III 排放指标。该系列柴油机具有结构紧凑、功率覆盖面广、低油耗、低排放、启动性能好、维修方便、可靠性高等特点。现广泛应用于公务船、渔船、油轮、船用电站、陆用电站、工程机械、水泵组、石油机械等领域。
TBD234系列柴油机主要技术参数
| 序号 | | | TBD234V6 | TBD234V8 | TBD234V12
| 1 | 工作过程 | | 四冲程
| 2 | 燃烧方式 | | 直接喷射
| 3 | 气缸排列 | | V型，夹角60°
| 4 | 气缸数 | | 6 | 8 | 12
| 5 | 缸径/冲程 | mm | 128/140
| 6 | 单缸排量/总排量 | dm3 | 1.8/10.8 | 1.8/14.4 | 1.8/21.6
| 7 | 压缩比 | ε | 15∶1
| 8 | 压缩终点压力（在冷机和起动转速>140r/min时） | MPa | 新机2.6～2.8，最低2.2（磨损极限）
| 9 | 最高爆发压力 | MPa | 15
| 10 | 最低空载稳定转速（怠速） | r/min | 650
| 11 | 点火转速（时） | r/min | 115
| 12 | 旋转方向 | | 逆时针旋转（从飞轮端看）
| 13 | 发火顺序 | | A1-B2-A3- B1-A2-B3 | A1-B2-A3-B1- A4-B3-A2-B4 | A1-B5-A5-B3-A3-B6- A6-B2-A2-B4-A4-B1
| 14 | 飞轮规格 | SAE | 14 | 14 | 14
| 15 | 飞轮壳规格 | SAE | 1# | 1# | 1#或0#
| 16 | 柴油机外形尺寸 长×宽×高 | mm | 1660×988×1953 | 2242×1143×1953 | 2242×1143×1953
| 17 | 重量 | kg | 1300 | 1500 | 2200
TBD/TD234船用主机
| 用途 | 连续工况 | 间歇工况 | 燃油消耗率/ 平均有效压力*
| 工作船 | 高速船 | 快艇、高速公务船
| 环境状况 | 空气/增压空气冷却介质/大气压力/相对湿度：45℃/32℃/0.1MPa/60%
| 功率代号 | MCFN | MCFN | MXN 2h/12h | MC15N | MOFN 2h/12h | MOFN 0.5h/6h | g/kW..h/MPa
| 机型 | 转速 r/min | 1500 | 1800 | 2100 | 2200 | 2265 | 2200 | 2265 | 2300 | 1500 | 1800 | 2100
| TBD234V6 | 功率kW | 186 | 222 | 242 | 302 | 332 | 302 | 332 | 347 | 198/1.38 | 201/1.37 | 206/1.28
| TBD234V8 | 249 | 296 | 323 | 405 | 445 | 405 | 445 | 465 | 195/1.38 | 198/1.37 | 201/1.28
| TBD234V12 | 373 | 444 | 485 | 605 | 665 | 605 | 665 | 695 | 196/1.38 | 198/1.37 | 203/1.28
| TD234V6 | 116 | 132 | - | - | - | - | - | - | 210/0.85 | 213/0.82 | -
| TD234V8 | 160 | 186 | - | - | - | - | - | - | 210/0.88 | 213/0.86 | -
TBD/TD234 TBD/TD234船用电站、泵组用柴油机
| 用途 | 连续工况 | 间歇工况 | 燃油消耗率/ 平均有效压力*
| 船用电站 | 船用泵站 | 应急电站 | 应急消防泵
| 环境状况 | 空气/增压空气冷却介质/大气压力/相对湿度：45℃/32℃/0.1MPa/60%
| 功率代号 | MCXN | MCFN | MXN 1000h/a | MFN 1h/6h | g/kW..h/MPa
| 机型 | 转速r/min | 1500 | 1800 | 1500 | 1800 | 2100 | 1500 | 1800 | 1500 | 1800 | 2100 | 2300 | 1500 | 1800
| TBD234V6 | 功率kW | 186 | 222 | 186 | 222 | 242 | 205 | 244 | 205 | 244 | 266 | 272 | 198/1.38 | 201/1.37
| TBD234V8 | 249 | 296 | 249 | 296 | 323 | 274 | 325 | 274 | 325 | 356 | 363 | 196/1.38 | 199/1.37
| TBD234V12 | 373 | 444 | 373 | 444 | 485 | 410 | 488 | 410 | 488 | 534 | 545 | 196/1.38 | 199/1.37
| TD234V6 | 116 | 132 | - | - | - | - | - | - | - | - | - | 210/0.85 | 213/0.82
| TD234V8 | 160 | 186 | - | - | - | - | - | - | - | - | - | 210/0.88 | 213/0.86
TBD/TD234陆用电站、泵组用柴油机
| 用途 | 连续工况 | 间歇工况 | 燃油消耗率/ 平均有效压力*
| 陆用电站 | 陆用泵站 | 应急电站 | 应急消防泵
| 环境状况 | 空气/增压空气冷却介质/大气压力/相对湿度：25℃/25℃/0.1MPa/30% | ISO燃油消耗率
| 功率代号 | ICXN | ICFN | IXN1000h/a | IFN 1h/6h | g/kW..h/MPa
| 机型 | 转速r/min | 1500 | 1800 | 1500 | 1800 | 2100 | 1500 | 1800 | 1500 | 1800 | 2100 | 2300 | 1500 | 1800
| TBD234V6 | 功率kW | 191 | 227 | 191 | 227 | 250 | 210 | 250 | 210 | 250 | 275 | 286 | 198/1.42 | 201/1.40
| TBD234V8
| 255 | 303 | 255 | 303 | 333 | 281 | 333 | 281 | 333 | 367 | 382 | 196/1.42 | 199/1.40
| TBD234V12
| 383 | 455 | 383 | 455 | 500 | 421 | 500 | 421 | 500 | 550 | 573 | 196/1.42 | 199/1.40
| TD234V6
| 121 | 138 | - | - | - | - | - | - | - | - | - | 210/0.90 | 213/0.85
| TD234V8 | 165 | 190 | - | - | - | - | - | - | - | - | - | 210/0.92 | 213/0.88
TBD/TD234工程机械、车用柴油机
| 用途 | 连续工况 | 间歇工况 | 公路和非公路用车 | 燃油消耗率/ 平均有效压力*
| 如：压缩机 | 如：掘土机械 | 车用主机
| 环境状况 | 空气/增压空气冷却介质/大气压力/相对湿度：25℃/25℃/0.1MPa/30% | ISO燃油消耗率
| 功率代号 | ICFN | IFN 1h/6h | F | g/kW..h/MPa
| 机型 | 转速 r/min | 1500 | 1800 | 2100 | 1500 | 1800 | 2100 | 2300 | 2000 | 2100 | 2300 | 1500 | 1800 | 2100
| TBD234V6 | 功率kW | 191 | 227 | 250 | 210 | 250 | 275 | 286 | 283 | 290 | 300 | 198/14.2 | 201/1.40 | 206/1.32
| 255 | 303 | 333 | 281 | 333 | 367 | 382 | 377 | 387 | 400 | 195/14.2 | 198/1.40 | 201/1.32
| TBD234V8
| TBD234V12 | 383 | 455 | 500 | 421 | 500 | 550 | 573 | 566 | 580 | 600 | 196/14.2 | 198/1.40 | 203/1.32
| TD234V6 | 121 | 138 | - | - | - | - | - | - | - | - | 210/0.90 | 213/0.85 | -
| TD234V8 | 165 | 190 | - | - | - | - | - | - | - | - | 210/0.92 | 213/0.88 | -
友情链接
中国船舶集团有限公司
中国船舶动力股份有限公司
联系我们 |
公司地址：河南省洛阳市中州西路173号 邮政编码：471003
Copyright © 2022 河南柴油机重工有限责任公司
河南柴油机重工有限责任公司
公安备41030502000174 豫ICP备17047708号-1
