URL: https://www.honny1992.com/product/2025-11/diyacaiyou.html
Accessed: 2026-11-13

低压柴油发电机组-产品中心
✕
首页
关于康菱
公司介绍
企业文化
荣誉资质
产品中心
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
项目案例
数据智算,通信金融
交通建设（铁公机）
医疗教育
工业领域
能源电力（矿山冶金）
市政安防
复合地产、酒店
服务支持
服务理念
服务流程
常见疑问
企业资讯
企业动态
产品资讯
解决方案
应急救援类解决方案
大型数据存储解决方案
别墅不间断电力解决方案
复合型商业地产解决方案
野外电力及风炮解决方案
黑启动电力系统解决方案
大型城市综合体电力解决方案
并联及与市电并网解决方案
星级酒店及写字楼解决方案
精密制造电力系统解决方案
燃气发电解决方案
电力租赁解决方案
联系我们
中文
中文
English
Español
产品中心
PRODUCT CENTER
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
←
→
低压柴油发电机组
应用场景:工厂、学校、医院、商场、超市、酒店、银行、地产、公路、铁路、矿山、煤矿、部队、养殖厂、油田、泵站等。
查看详情 →
←
→
产品型号
| | 机组技术参数 | 发动机技术参数 | 机组尺寸与重量
| 机组 型号 | 备用 容量 (kVA) | 常用 容量 (kVA) | 备用 功率 (kW) | 常用 功率 (kW) | 燃油 消耗 (L) | 额定 电流 (A) | 发动机 型号 | 备用 功率 (kW) | 常用 功率 (kW) | 缸数 | 缸径 | 行程 | 排量 (A) | 压缩比 | 发电机 型号 | 机组尺寸(mm) | 重量
| 长 | 宽 | 高 | (kg)
| HGM550E | 550 | 500 | 440 | 400 | 109 | 722 | PTAA6L-EG490 | 490 | 445 | L6 | 135 | 166 | 14 | 15.5:1 | GP500-4P | 3400 | 1300 | 1650 | 3400
| HGM625E | 625 | 563 | 500 | 450 | 122 | 812 | PTAA8V-EG575 | 575 | 515 | V8 | 135 | 145 | 17 | 15.5:1 | GP563-4P | 3100 | 1400 | 2100 | 3050
| HGM688E | 688 | 625 | 550 | 500 | 137 | 902 | PTAA8V-EG620 | 620 | 560 | V8 | 135 | 145 | 17 | 15.5:1 | GP6250-4P | 3100 | 1400 | 2100 | 3200
| HGM755E | 775 | 700 | 620 | 560 | 150 | 1010 | PTAA10V-EG690 | 690 | 625 | V10 | 135 | 145 | 21 | 15.5:1 | GP700-4P | 3400 | 1450 | 2100 | 3980
| HGM775E | 825 | 750 | 660 | 600 | 160 | 1082 | PTAA10V-EG740 | 740 | 675 | V10 | 135 | 145 | 21 | 15.5:1 | GP750-4P | 3550 | 1450 | 2100 | 4100
| HGM880E | 880 | 800 | 704 | 640 | 174 | 1155 | PTAA12V-EG815 | 815 | 720 | V12 | 135 | 145 | 25 | 15.5:1 | GP800-4P | 3700 | 1800 | 2200 | 4600
| HGM1000E | 1000 | 900 | 800 | 720 | 194 | 1299 | PTAA12V-EG900 | 900 | 800 | V12 | 135 | 145 | 25 | 15.5:1 | GP900-4P | 3700 | 1800 | 2200 | 5800
| HGM1100E | 1100 | 1000 | 880 | 800 | 212 | 1443 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GP1000-4P | 4200 | 2200 | 2400 | 6500
| HGM1250E | 1250 | 1125 | 1000 | 900 | 238 | 1624 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GP1125-4P | 4200 | 2200 | 2400 | 6710
| HGM1375 EB | 1375 | 1250 | 1100 | 1000 | 264 | 1804 | PTAA16V-EG1225 | 1225 | 1155 | V16 | 135 | 145 | 33 | 15.5:1 | GP1250-4P | 4350 | 2140 | 2400 | 7050
| HGM1500EB | 1500 | 1375 | 1200 | 1100 | 291 | 1984 | PTAA20V-EG1345 | 1345 | 1225 | V20 | 135 | 145 | 42 | 15.5:1 | GP1375-4P | 4700 | 2400 | 2800 | 7900
| HGM1650EB | 1650 | 1500 | 1320 | 1200 | 319 | 2165 | PTAA20V-EG1480 | 1480 | 1345 | V20 | 135 | 145 | 42 | 15.5:1 | GP1500-4P | 4800 | 2400 | 2800 | 8100
| HGM1375 EA | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 8760
| HGM1375 E | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 9000
| HGM1500EA | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTAA8V-EG1350 | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 8800
| HGM1500E | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTA8V-EG1350D | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 9100
| HGM1650EA | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9050
| HGM1650E | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9250
| HGM1875 EA | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15 : 1 | GP1688-4P | 5050 | 2200 | 2800 | 10500
| HGM1875 E | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTA10V-EG1670 D | 1670 | 1520 | V10 | 185 | 200 | 54 | 15：1 | GP1688-4P | 5050 | 2200 | 2800 | 10750
| HGM2063EA | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTAA10V-EG1850 | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 11500
| HGM2063E | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTA10V-EG1850D | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 1800
| HGM2200EA | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTAA12V-EG1960 | 1960 | 4780 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2800 | 12000
| HGM2200E | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTA12V-EG1960D | 1960 | 1780 | V12 | 185 | 200 | 65 | 15:1 | GP2050-4P | 5400 | 2600 | 2800 | 12300
| HGM2250EA | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12100
| HGM2250E | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12400
| HGM2500EC | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12500
| HGM2500EB | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12800
| HGM2500EA | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTAA16V-EG2220 | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14150
| HGM2500E | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTA16V-EG2220 D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14500
| HGM2750EA | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTAA16V-EG2440 | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 14900
| HGM2750E | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTA16V-EG2440 D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 15200
| HGM3000EA | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 16750
| HGM3000E | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 17000
| HGM3300EB | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17300
| HGM3300EA | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17600
| HGM3300E | 3300 | 3000 | 2640 | 2400 | 611 | 4330 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15：1 | GP3000-4P | 7300 | 2900 | 3300 | 21500
| HGM3438EA | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21500
| HGM3438E | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21800
| HGM3575 EA | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21500
| HGM3575E | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21800
| HGM3750EA | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22500
| HGM3750E | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22800
| HGM4125EA | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23000
| HGM4125E | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23500
| | | | | | | | | | | | | | | | | | | |
注：
1 、常用及备用功率是在25℃ 环境时测定的功率；
2 、常用功率： 指变动负载工况下的连续运行功率 ，每12小时允许1小时超载10% :备用功率： 指紧急状态时 ，变动负载工况下的运行功率；
3 、发动机功率与海拔高度关系： 海拔高度2000米 以上 ，每升高100米 ，功率下降1% ;发动机功率与环境温度关系： 环境温度40℃以上 ，温度每升高10℃ , 功率下降3%；
4 、机组的通风量按常用功率 ，每1kW需要的进风量按100m³/小时计算；
5 、机组尺寸与重量供参考 ， 以实际出货的尺寸和重量为准。
6 、在此之前有个别参数不准请以本版本为准 ，康菱保留后期不断更新技术参数和产品配置之权利。
联系我们
总机电话:
+0769-22895555
营销管理中心邮箱:
market@honny1992.com
地址:
中国广东东莞松山湖高新技术产业开发区工业北路2号
关于康菱
产品中心
项目案例
服务支持
企业资讯
解决方案
联系我们
关于康菱
公司介绍
企业文化
荣誉资质
产品中心
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
项目案例
数据智算,通信金融
交通建设（铁公机）
医疗教育
工业领域
能源电力（矿山冶金）
市政安防
复合地产、酒店
服务支持
服务理念
服务流程
常见疑问
企业资讯
企业动态
产品资讯
解决方案
应急救援类解决方案
大型数据存储解决方案
别墅不间断电力解决方案
复合型商业地产解决方案
野外电力及风炮解决方案
黑启动电力系统解决方案
联系我们
Copyright © 广东康菱动力科技有限公司 All Right Reserved.
备案号： 粤ICP备20001294号-1
微信
电子邮箱
公众号
电话
+86-18988729358
