URL: https://www.honny1992.com/product/2025-11/gaoyacaiyou.html
Accessed: 2026-11-13

高压柴油发电机组-产品中心
✕
首页
关于康菱
公司介绍
企业文化
荣誉资质
产品中心
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
项目案例
数据智算,通信金融
交通建设（铁公机）
医疗教育
工业领域
能源电力（矿山冶金）
市政安防
复合地产、酒店
服务支持
服务理念
服务流程
常见疑问
企业资讯
企业动态
产品资讯
解决方案
应急救援类解决方案
大型数据存储解决方案
别墅不间断电力解决方案
复合型商业地产解决方案
野外电力及风炮解决方案
黑启动电力系统解决方案
大型城市综合体电力解决方案
并联及与市电并网解决方案
星级酒店及写字楼解决方案
精密制造电力系统解决方案
燃气发电解决方案
电力租赁解决方案
联系我们
中文
中文
English
Español
产品中心
PRODUCT CENTER
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
←
→
高压柴油发电机组
应用场景:数据中心、智算中心、通信、公路、铁路、机场、矿山、煤矿、工厂、学校、电站、部队、基建工程等。
查看详情 →
←
→
产品型号
| | 机组技术参数 | 发动机技术参数 | 机组尺寸与重量
| 机组 型号 | 备用 容量 (kVA) | 常用 容量 (kVA) | 备用 功率 (kW) | 常用 功率 (kW) | 燃油 消耗 (L) | 额定 电流 (A) | 发动机 型号 | 备用 功率 (kW) | 常用 功率 (kW) | 缸数 | 缸径 | 行程 | 排量 (A) | 压缩比 | 发电机 型号 | 机组尺寸(mm) | 重量
| 长 | 宽 | 高 | (kg)
| HGM1100EHV10.5 | 1100 | 1000 | 880 | 800 | 212 | 55.0 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1000-4P | 4400 | 2200 | 2400 | 7650
| HGM1250EHV10.5 | 1250 | 1125 | 1000 | 900 | 238 | 61.9 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1125-4P | 4500 | 2200 | 2400 | 7850
| HGM1375EBHV10.5 | 1375 | 1250 | 1100 | 1000 | 264 | 68.7 | PTAA16V-EG1225 | 1225 | 1115 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1250-4P | 4750 | 2200 | 2400 | 8000
| HGM1500EBHV10.5 | 1500 | 1375 | 1200 | 1100 | 291 | 75.6 | PTAA20V-EG1345 | 1345 | 1225 | V16 | 135 | 145 | 42 | 15.5:1 | GPH-1375-4P | 5000 | 2200 | 2800 | 9800
| HGM1650EBHV10.5 | 1650 | 1500 | 1320 | 1200 | 319 | 82.5 | PTAA20V-EG1480 | 1480 | 1345 | V16 | 134 | 145 | 42 | 15.5:1 | GPH-1500-4P | 5000 | 2200 | 2800 | 9850
| HGM1375EAHV10.5 | 1375 | 1250 | 1100 | 1000 | 257 | 68.7 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15:1 | GPH-1250-4P | 5200 | 2200 | 2850 | 9800
| HGM1375EHV10.5 | 1375 | 1250 | 1100 | 1000 | 257 | 68.7 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15:1 | GPH-1250-4P | 5200 | 2200 | 2850 | 10000
| HGM1500EAHV10.5 | 1500 | 1375 | 1200 | 1100 | 284 | 75.6 | QTAA8V-EG1350 | 1350 | 1230 | V8 | 185 | 200 | 43 | 15:1 | GPH-1375-4P | 5200 | 2200 | 2850 | 10500
| HGM1500EHV10.5 | 1500 | 1375 | 1200 | 1100 | 284 | 75.6 | QTA8V-EG1350D | 1350 | 1230 | V8 | 185 | 200 | 43 | 15:1 | GPH-1375-4P | 5200 | 2200 | 2850 | 10800
| HGM1650EAHV10.5 | 1650 | 1500 | 1320 | 1200 | 313 | 82.5 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15:1 | GPH-1500-4P | 5200 | 2200 | 2850 | 10750
| HGM1650EHV10.5 | 1650 | 1500 | 1320 | 1200 | 313 | 82.5 | QTA8V-EG1490 | 1490 | 1346 | V8 | 185 | 200 | 43 | 15:1 | GPH-1500-4P | 5200 | 2200 | 2850 | 11000
| HGM1875EAHV10.5 | 1875 | 1688 | 1500 | 1350 | 344 | 92.8 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15:1 | GPH-1750-4P | 5600 | 2200 | 2800 | 13000
| HGM1875EHV10.5 | 1875 | 1688 | 1500 | 1350 | 344 | 92.8 | QTA10V-EG1670D | 1670 | 1520 | V10 | 185 | 200 | 54 | 15:1 | GPH-1750-4P | 5600 | 2200 | 2800 | 13500
| HGM2063EAHV10.5 | 2063 | 1875 | 1650 | 1500 | 391 | 103.1 | QTAA10V-EG1850 | 1850 | 1680 | V10 | 185 | 200 | 54 | 15:1 | GPH-1875-4P | 5600 | 2200 | 2800 | 13100
| HGM2063EHV10.5 | 2063 | 1875 | 1650 | 1500 | 391 | 103.1 | QTA10-EG1850D | 1850 | 1680 | V10 | 185 | 200 | 54 | 15:1 | GPH-1875-4P | 5600 | 2200 | 2800 | 13750
| HGM2200EAHV10.5 | 2200 | 2000 | 1760 | 1600 | 407 | 110 | QTAA12V-EG1960 | 1832 | 1650 | V12 | 185 | 200 | 65 | 15:1 | GPH-2000-4P | 6000 | 2600 | 2900 | 13900
| HGM2200EHV10.5 | 2200 | 2000 | 1760 | 1600 | 407 | 110 | QTA12V-EG1960D | 1832 | 1650 | V12 | 185 | 200 | 65 | 15:1 | GPH-2000-4P | 6000 | 2600 | 2900 | 14200
| HGM2250EAHV10.5 | 2250 | 2050 | 1800 | 1640 | 419 | 112.7 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14300
| HGM2250EHV10.5 | 2250 | 2050 | 1800 | 1640 | 419 | 112.7 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14600
| HGM2500ECHV10.5 | 2500 | 2250 | 2000 | 1800 | 463 | 123.7 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14300
| HGM2500EBHV10.5 | 2500 | 2250 | 2000 | 1800 | 463 | 123.7 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14600
| HGM2500EAHV10.5 | 2500 | 2250 | 2000 | 1800 | 450 | 123.7 | QTAA16V-EG2220 | 2200 | 2000 | V16 | 185 | 200 | 86 | 15:1 | GPH-2250-4P | 6400 | 2600 | 2900 | 16500
| HGM2500EHV10.5 | 2500 | 2250 | 2000 | 1800 | 450 | 123.7 | QTA16V-EG2220D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15:1 | GPH-2250-4P | 6400 | 2600 | 2900 | 16750
| HGM2750EAHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTAA16V-EG2440 | 2440 | 2220 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17200
| HGM2750EHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTA16V-EG2440D | 2440 | 2220 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17500
| HGM3000EAHV10.5 | 3000 | 2750 | 2400 | 2200 | 555 | 151.2 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15:1 | GPH-2750-4P | 6750 | 2900 | 3300 | 17550
| HGM3000EHV10.5 | 3300 | 3000 | 2400 | 2200 | 555 | 151.2 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15:1 | GPH-2750-4P | 6750 | 2900 | 3300 | 17850
| HGM3300EBHV10.5 | 3300 | 3000 | 2640 | 2400 | 610 | 164.9 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15:1 | GPH-3000-4P | 6750 | 2900 | 3300 | 17800
| HGM3300EAHV10.5 | 3300 | 3000 | 2640 | 2400 | 610 | 164.9 | QTA16V-EG2940 | 2940 | 2676 | V16 | 185 | 200 | 86 | 15:1 | GPH-3000-4P | 6750 | 2900 | 3300 | 18100
| HGM3300EHV10.5 | 3300 | 3000 | 2640 | 2400 | 611 | 164.9 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15:1 | GPH-3000-4P | 7300 | 2900 | 3300 | 22500
| HGM3438EAHV10.5 | 3438 | 3125 | 2750 | 2500 | 635 | 171.8 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22500
| HGM3438EHV10.5 | 3438 | 3125 | 2750 | 2500 | 635 | 171.8 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850
| HGM3575EAHV10.5 | 3575 | 3250 | 2860 | 2600 | 659 | 178.7 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850
| HGM3575EHV10.5 | 3575 | 3250 | 2860 | 2600 | 659 | 178.7 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850
| HGM3750EAHV10.5 | 3750 | 3375 | 3000 | 2700 | 682 | 185.6 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15:1 | GPH-3500-4P | 7400 | 2900 | 3300 | 22800
| HGM3750EHV10.5 | 3750 | 3375 | 3000 | 2700 | 682 | 185.6 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15:1 | GPH-3500-4P | 7400 | 2900 | 3300 | 23000
| HGM4125EAHV10.5 | 4125 | 3750 | 3300 | 3000 | 758 | 206.2 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15:1 | GPH-3750-4P | 7500 | 2900 | 3300 | 23800
| HGM4125EHV10.5 | 4125 | 3750 | 3300 | 3000 | 758 | 206.2 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15:1 | GPH-3750-4P | 7500 | 2900 | 3300 | 24000
注：
1 、常用及备用功率是在25℃ 环境时测定的功率；
2 、常用功率： 指变动负载工况下的连续运行功率 ，每12小时允许1小时超载10% :备用功率： 指紧急状态时 ，变动负载工况下的运行功率；
3 、发动机功率与海拔高度关系： 海拔高度2000米 以上 ，每升高100米 ，功率下降1% ;发动机功率与环境温度关系： 环境温度40℃以上 ，温度每升高10℃ , 功率下降3%；
4 、机组的通风量按常用功率 ，每1kW需要的进风量按100m³/小时计算；
5 、机组尺寸与重量供参考 ， 以实际出货的尺寸和重量为准。
6 、在此之前有个别参数不准请以本版本为准 ，康菱保留后期不断更新技术参数和产品配置之权利。
联系我们
总机电话:
+0769-22895555
营销管理中心邮箱:
market@honny1992.com
地址:
中国广东东莞松山湖高新技术产业开发区工业北路2号
关于康菱
产品中心
项目案例
服务支持
企业资讯
解决方案
联系我们
关于康菱
公司介绍
企业文化
荣誉资质
产品中心
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
项目案例
数据智算,通信金融
交通建设（铁公机）
医疗教育
工业领域
能源电力（矿山冶金）
市政安防
复合地产、酒店
服务支持
服务理念
服务流程
常见疑问
企业资讯
企业动态
产品资讯
解决方案
应急救援类解决方案
大型数据存储解决方案
别墅不间断电力解决方案
复合型商业地产解决方案
野外电力及风炮解决方案
黑启动电力系统解决方案
联系我们
Copyright © 广东康菱动力科技有限公司 All Right Reserved.
备案号： 粤ICP备20001294号-1
微信
电子邮箱
公众号
电话
+86-18988729358
