URL: https://www.honny1992.com/product/2025-11/shujuzhongxingaoya.html
Accessed: 2026-11-13

高压数据中心机组-产品中心
✕
首页
关于康菱
公司介绍
企业文化
荣誉资质
产品中心
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
项目案例
数据智算,通信金融
交通建设（铁公机）
医疗教育
工业领域
能源电力（矿山冶金）
市政安防
复合地产、酒店
服务支持
服务理念
服务流程
常见疑问
企业资讯
企业动态
产品资讯
解决方案
应急救援类解决方案
大型数据存储解决方案
别墅不间断电力解决方案
复合型商业地产解决方案
野外电力及风炮解决方案
黑启动电力系统解决方案
大型城市综合体电力解决方案
并联及与市电并网解决方案
星级酒店及写字楼解决方案
精密制造电力系统解决方案
燃气发电解决方案
电力租赁解决方案
联系我们
中文
中文
English
Español
产品中心
PRODUCT CENTER
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
←
→
高压数据中心机组
主要应用领域有：数据中心、智算中心、电信基站等
查看详情 →
←
→
产品型号
| | 机组技术参数 | 发动机技术参数 | 机组尺寸与重量
| 机组 型号 | 备用 容量 (kVA) | 常用 容量 (kVA) | 备用 功率 (kW) | 常用 功率 (kW) | 燃油 消耗 (L) | 额定 电流 (A) | 发动机 型号 | 备用 功率 (kW) | 常用 功率 (kW) | 缸数 | 缸径 | 行程 | 排量 (A) | 压缩比 | 发电机 型号 | 机组尺寸(mm) | 重量
| 长 | 宽 | 高 | (kg)
| HGM2500EHV10.5 | 2500 | 2250 | 2000 | 1800 | 450 | 123.7 | QTA16V-EG2220D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15:1 | GPH-2250-4P | 6400 | 2600 | 2900 | 16750
| HGM2750EHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTA16V-EG2440D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17500
| HGM3000EHV10.5 | 3300 | 3000 | 2400 | 2200 | 555 | 151.2 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15:1 | GPH-2750-4P | 6750 | 2900 | 3300 | 17850
| HGM3300EHV10.5 | 3300 | 3000 | 2640 | 2400 | 611 | 164.9 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15:1 | GPH-3000-4P | 7300 | 2900 | 3300 | 22500
| HGM3438EHV10.5 | 3438 | 3125 | 2750 | 2500 | 635 | 171.8 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850
| HGM3575EHV10.5 | 3575 | 3250 | 2860 | 2600 | 659 | 178.7 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850
| HGM3750EHV10.5 | 3750 | 3375 | 3000 | 2700 | 682 | 185.6 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15:1 | GPH-3500-4P | 7400 | 2900 | 3300 | 23000
注：
1 、常用及备用功率是在25℃ 环境时测定的功率；
2 、常用功率： 指变动负载工况下的连续运行功率 ，每12小时允许1小时超载10% :备用功率： 指紧急状态时 ，变动负载工况下的运行功率；
3 、发动机功率与海拔高度关系： 海拔高度2000米 以上 ，每升高100米 ，功率下降1% ;发动机功率与环境温度关系： 环境温度40℃以上 ，温度每升高10℃ , 功率下降3%；
4 、机组的通风量按常用功率 ，每1kW需要的进风量按100m³/小时计算；
5 、机组尺寸与重量供参考 ， 以实际出货的尺寸和重量为准。
6 、在此之前有个别参数不准请以本版本为准 ，康菱保留后期不断更新技术参数和产品配置之权利。
联系我们
总机电话:
+0769-22895555
营销管理中心邮箱:
market@honny1992.com
地址:
中国广东东莞松山湖高新技术产业开发区工业北路2号
关于康菱
产品中心
项目案例
服务支持
企业资讯
解决方案
联系我们
关于康菱
公司介绍
企业文化
荣誉资质
产品中心
低压柴油发电机组
高压柴油发电机组
高压数据中心机组
静音型发电机组
燃气发电机组
移动电源发电机组
配电柜
项目案例
数据智算,通信金融
交通建设（铁公机）
医疗教育
工业领域
能源电力（矿山冶金）
市政安防
复合地产、酒店
服务支持
服务理念
服务流程
常见疑问
企业资讯
企业动态
产品资讯
解决方案
应急救援类解决方案
大型数据存储解决方案
别墅不间断电力解决方案
复合型商业地产解决方案
野外电力及风炮解决方案
黑启动电力系统解决方案
联系我们
Copyright © 广东康菱动力科技有限公司 All Right Reserved.
备案号： 粤ICP备20001294号-1
微信
电子邮箱
公众号
电话
+86-18988729358
