URL: https://honto-power.com/en/portfolio-item/perkins-series-8-2250kva-generator-sets/
Accessed: 2026-11-13

Perkins Diesel Generator Set 8-2250kVA - Reliable Genset for Industrial & Prime Power | Shandong Honto
Home
Products Transformer Solutions 6kv 3150kva Oil-Immersed Laminated Core Power Transformer SH13-M-3150
6kv 2500kva Oil-Immersed Laminated Core Power Transformer SH15-M-2500
6kv 1600kva Oil-Immersed Laminated Core Power Transformer SH15-M-1600
6kv 1000kva Oil-Immersed Laminated Core Power Transformer SH15-M-1000
6kv 800kva Oil-Immersed Laminated Core Power Transformer SH15-M-800
6kv 500kva Oil-Immersed Laminated Core Power Transformer SH15-M-500
6kv 200kva Oil-Immersed Laminated Core Power Transformer SH15-M-200
6kv 100kva Oil-Immersed Laminated Core Power Transformer SH15-M-100
6kv 30kva Oil-Immersed Laminated Core Power Transformer SH15-M-30
Oil-Immersed Transformer
Dry-Type Transformer
35、110、220 kV Power Transformers
Box-Type Substation
Generator Systems Ricardo Series 38-500kVA Generator Sets
WEICHAI Series Diesel Generator Set for Industrial Power Solutions
SHANGCHAI Series 60-1000kVA Generator Sets
YUICHAI Series 30-1800kVA Generator Sets
Cummins Series Generator Sets
Perkins Series 8-2250kVA Generator Sets
Power Transmission Hardware Electric Power Fittings
Structural Accessories For Power Line Transmission And Transformation
Energy Storage Solutions Rack mounted
Wall mounted
vertical mounted
Cabinet mounted
Lead to lithium
About Us
Contact US
Solutions and Cases
News
✕
Lead to lithium
2026年5月15日
6kv 30kva Oil-Immersed Laminated Core Power Transformer SH15-M-30
2026年9月7日
Perkins Series Diesel Generator Set 8-2250kVA for Industrial & Prime Power
Shandong Honto offers Perkins diesel generator sets from 8kVA to 2250kVA. Genuine Perkins engines, low fuel consumption, AMF/ATS control. Ideal for industrial prime power and backup. Factory direct. Get a quote.
Honto Power WhatsApp：+8615562503702
Standard Configuration:
Generator
Maintenance-Free battery
Muffler
Steel Underframe
Optional Configuration:
Output circuit breaker
Silent speaker box
Fully automatic control system
Cooling water tank
Water jacket heater
Send inquiry
Specification Product Advantages Our Factory FAQ Get a Quote
| | Model | Output Power | Current (A) | Engine Model | Cyl. | Bore×Stroke (mm) | Displ. (L) | Fuel Cons. (g/kW·h) | Dimensions L×W×H (mm) | Weight (kg)
| | kW | kVA | | | | | | | |
| BC-7GF | 7 | 8.75 | 12.6 | 403A-11G1 | 3 | 77×87 | 0.99 | 248 | 1200×700×1100 | 500
| BC-8GF | 8 | 10 | 14.4 | 403D-11G | 3 | 77×81 | 1.13 | 252 | 1200×700×1100 | 300
| BC-10GF | 10 | 12.5 | 18 | 403A-15G1 | 3 | 84×90 | 1.62 | 264 | 1250×700×1100 | 350
| BC-11GF | 11 | 13.75 | 19.8 | 403D-15G | 3 | 84×90 | 1.49 | 247 | 1250×700×1100 | 350
| BC-12GF | 12 | 15 | 21.6 | 403A-15G2 | 3 | 84×90 | 1.49 | 264 | 1250×700×1100 | 350
| BC-16GF | 16 | 20 | 28.8 | 404A-22G1 | 4 | 84×100 | 2.2 | 237 | 1500×730×1300 | 500
| BC-16GF | 16 | 20 | 28.8 | 404D-22G | 4 | 84×100 | 2.2 | 245 | 1500×730×1300 | 500
| BC-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105×127 | 3.3 | 211 | 1770×750×1600 | 800
| BC-36GF | 36 | 45 | 64.8 | 1103A-33TG1 | 3 | 105×127 | 3.3 | 211 | 2050×750×1600 | 920
| BC-50GF | 50 | 62.5 | 90 | 1104A-44TG1 | 4 | 105×127 | 4.4 | 208 | 2250×750×1600 | 1100
| BC-50GF | 50 | 62.5 | 90 | 1103A-33TG2 | 3 | 105×127 | 3.3 | 215 | 2200×750×1600 | 1050
| BC-64GF | 64 | 80 | 115.2 | 1104A-44TG2 | 4 | 105×127 | 4.4 | 208 | 2300×750×1600 | 1150
| BC-64GF | 64 | 80 | 115.2 | 1104C-44TAG1 | 4 | 100×127 | 4.4 | 205 | 2480×760×1600 | 1250
| BC-80GF | 80 | 100 | 144 | 1104C-44TAG2 | 4 | 100×127 | 4.4 | 208 | 2480×760×1600 | 1250
| BC-110GF | 110 | 137.5 | 198 | 1106A-70TG1 | 6 | 100×120 | 7.01 | 199 | 2480×760×1600 | 1250
| BC-120GF | 120 | 150 | 216 | 1106A-70TAG2 | 6 | 105×135 | 7.01 | 208 | 2650×760×1600 | 1450
| BC-140GF | 140 | 175 | 252 | 1106A-70TAG3 | 6 | 105×135 | 7.01 | 206 | 2700×900×1600 | 1700
| BC-160GF | 160 | 200 | 288 | 1106A-70TAG4 | 6 | 105×135 | 7.01 | 220 | 3000×1000×1700 | 2100
| BC-180GF | 180 | 225 | 324 | 1306A-E87TAG4 | 6 | 116×136 | 8.7 | 206 | 3000×1000×1700 | 2100
| BC-180GF | 180 | 225 | 324 | 1506A-E88TAG2 | 6 | 112×149 | 8.8 | 200 | 3000×1000×1700 | 2100
| BC-200GF | 200 | 250 | 360 | 1306A-E87TAG6 | 6 | 116×136 | 8.7 | 198 | 3100×1000×1700 | 2150
| BC-200GF | 200 | 250 | 360 | 1506A-E88TAG3 | 6 | 112×149 | 8.8 | 200 | 3100×1000×1700 | 2150
| BC-220GF | 220 | 275 | 396 | 1606A-E93TAG4 | 6 | 116×136 | 8.7 | 201 | 3100×1000×1700 | 2150
| BC-220GF | 220 | 275 | 396 | 1506A-E88TAG4 | 6 | 112×149 | 8.8 | 198 | 3100×1000×1700 | 2150
| BC-240GF | 240 | 300 | 432 | 1606A-E93TAG5 | 6 | 116×136 | 12.5 | 216 | 3100×1000×1700 | 2150
| BC-240GF | 240 | 300 | 432 | 1506A-E88TAG5 | 6 | 112×149 | 8.8 | 198 | 3100×1000×1700 | 2150
| BC-280GF | 280 | 350 | 504 | 2206C-E13TAG2 | 6 | 130×157 | 12.5 | 209 | 3600×1200×2000 | 3200
| BC-320GF | 320 | 400 | 576 | 2206C-E13TAG3 | 6 | 130×157 | 12.5 | 206 | 3650×1200×2000 | 3300
| BC-360GF | 360 | 450 | 648 | 2506C-E15TAG1 | 6 | 137×171 | 15.2 | 211 | 4000×1200×2100 | 3700
| BC-400GF | 400 | 500 | 720 | 2506C-E15TAG2 | 6 | 137×171 | 15.2 | 211 | 4050×1200×2100 | 3760
| BC-480GF | 480 | 600 | 864 | 2806C-E18TAG1A | 6 | 145×183 | 18.1 | 216 | 4100×1600×2200 | 4600
| BC-520GF | 520 | 650 | 936 | 2806A-E18TAG2 | 6 | 145×183 | 18.1 | 202 | 4200×1600×2200 | 4800
| BC-600GF | 600 | 750 | 1080 | 4006-23TAG2A | 6 | 160×190 | 22.9 | 209 | 4500×1800×2300 | 5500
| BC-640GF | 640 | 800 | 1152 | 4006-23TAG3A | 6 | 160×190 | 22.9 | 209 | 4600×1800×2300 | 6000
| BC-720GF | 720 | 900 | 1296 | 4008TAG1A | 8 | 160×190 | 30.5 | 206 | 4800×2100×2500 | 7700
| BC-800GF | 800 | 1000 | 1440 | 4008TAG2A | 8 | 160×190 | 30.5 | 206 | 4900×2100×2500 | 8000
| BC-1000GF | 1000 | 1250 | 1800 | 4012-46TWG2A | 12 | 160×190 | 45.8 | 212 | 5300×2200×2600 | 10000
| BC-1100GF | 1100 | 1375 | 1980 | 4012-46TWG3A | 12 | 160×190 | 45.8 | 212 | 5300×2200×2600 | 10000
| BC-1200GF | 1200 | 1500 | 2160 | 4012-46TAG2A | 12 | 160×190 | 45.8 | 212 | 5400×2200×2600 | 11000
| BC-1360GF | 1360 | 1700 | 2448 | 4012-46TAG3A | 12 | 160×190 | 45.8 | 212 | 5500×2200×2600 | 12000
| BC-1368GF | 1368 | 1710 | 2462 | 4012-46TAG3A | 12 | 160×190 | 45.8 | 212 | 5500×2200×2600 | 12000
| BC-1480GF | 1480 | 1850 | 2664 | 4016TAG1A | 16 | 160×190 | 61.1 | 205 | 5700×2800×3100 | 13500
| BC-1600GF | 1600 | 2000 | 2880 | 4016TAG2A | 16 | 160×190 | 61.1 | 208 | 5800×2800×3100 | 14000
| BC-1800GF | 1800 | 2250 | 3240 | 4016-61TRG3 | 16 | 160×190 | 61.1 | 205 | 5900×2800×3100 | 15700
Our Service Process
From requirement to delivery, quality assured at every stage
1
Requirement Analysis
▲ (click to collapse)
Technical feasibility and economic rationality evaluation.
Requirements collection: Analyzes and determines the general model, specifications, technical parameters, and usage environment of the required transformer based on the power system requirements.
Assessment of Requirements: Evaluate the collected requirements to ensure technical feasibility and economic rationality.
2
Technical Exchange
▼ (click to expand)
Understanding capabilities and finalizing solutions.
Technical communications: Conduct technical exchanges with us, provide detailed requirements, and understand our production capabilities, technical strength, and past project experience.
Determination of Solution: Both parties reach an agreement on technical details, delivery time, price, etc., forming a preliminary technical proposal and quotation.
3
Contract Signing
▼ (click to expand)
Clear terms and formal agreements.
Contract negotiation: After both parties reach an agreement on the technical proposal and quotation, the contract negotiation stage begins, clarifying terms such as delivery time, quality standards, payment methods, and after-sales service.
Formal signing: Sign a formal procurement contract to ensure the rights and interests of both parties are protected.
4
Final Design & Production Preparation
▼ (click to expand)
Detailed engineering and pre-production planning.
Detailed design: According to the contract requirements, carry out detailed design of the power transformer, including drawings and dimensional design of components such as coils, insulation parts, iron cores, and oil tanks.
Material procurement: Procure high-quality raw materials such as silicon steel, copper/aluminum wires, insulation materials, etc. to ensure product quality.
Production preparation: Preparation work before production, including equipment debugging, personnel training, production plan formulation, etc.
5
Manufacturing Process
▼ (click to expand)
Precision manufacturing with strict quality control.
Insulation accessories: Cut the insulation material into required shape and size, perform moisture-proof treatment and other processes.
Oil tank: Cut steel plates into various parts of the oil tank and oil storage components, and perform welding, rust removal, painting and other processes.
Iron core production: Stack the silicon steel sheets into an iron core, install a pull plate and shield, and perform iron core testing and other processes.
Coil production: According to the drawing requirements, select appropriate wire specifications and turns, make the high voltage and low voltage coil windings, and perform wire welding, insulation, coil testing and other processes.
6
Factory Testing
▼ (click to expand)
Comprehensive testing to ensure product quality.
Assembly and testing: Assemble the iron cores, coils, and other insulation components together for semi-finished product testing, body drying, after that, the active parts will be put into oil tank with oil injection, and leakage testing, hot oil circulation, and static discharge will be proceeded.
Finally, perform a factory test, normally routine test and optional type test and special test according to requirements listed in contract to ensure the product performance meets the requirements.
7
Delivery
▼ (click to expand)
Safe packaging and professional shipping.
Packaging and Transportation: Packaging the product to prevent damage during transportation. Generally, we fix the main body of power transformer in wooden case and for transportation to ensure safe arrival at the destination. For large size main body of power transformers, we have professional solutions for transportation too.
8
After-Sales Service
▼ (click to expand)
24-month warranty and ongoing support.
Warranty & Support: Our product warranty lasts up to 24 months. After delivering the product to the customer, we will provide necessary technical support of installation guidance. Emails, phone calls, video guide, and on-site guidance are all optional.
⚙ Customization Process
Requirement Analysis Technical Exchange Solution Confirmation Contract Signing Final Drawing Downpayment Production Preparation Manufacturing Factory Test Final Payment Delivery After-sales Service
Our Factory
Frequently Asked Questions
What types of transformers do you manufacture?
We offer a wide range of diesel generator sets, including open type generators, silent generators, trailer-mounted generators, containerized power stations, and gas generators for industrial, commercial, agricultural, and emergency backup applications.
What power range are your generators available in?
Our generator sets are available from 5kW to 3000kW, suitable for residential backup power, construction sites, factories, hospitals, mining projects, and utility applications.
Which engine brands are available?
We provide flexible engine options based on customer requirements, including Cummins, Perkins, Deutz, Weichai, Yuchai, SDEC, Ricardo, Baudouin, and other reliable brands.
Can you provide silent diesel generators?
Yes. We manufacture silent type diesel generators with low-noise canopies, weatherproof enclosures, and efficient cooling systems, ideal for urban areas, hospitals, hotels, and commercial buildings.
Do you support OEM and customized solutions?
Yes. We support OEM & ODM services, including custom voltage, frequency, controller brands, canopy colors, logo branding, ATS systems, trailer configurations, and containerized solutions.
What voltage and frequency options can you provide?
Our generators can be customized for different markets, including:
50Hz / 60Hz
220V / 380V / 400V / 415V / 440V
Single-phase and three-phase power systems
Are your generators tested before shipment?
Yes. Every generator set undergoes strict quality inspection and load testing before delivery, including voltage stability testing, frequency testing, noise testing, and operational performance checks.
What certifications do your generators have?
Depending on project and market requirements, we can provide ISO, CE, factory test reports, and other related certifications and inspection documents.
How long is the production lead time?
Standard models are usually available within 7–15 working days. Customized generator solutions may require additional production time depending on specifications.
Which countries do you export to?
Our generators have been exported to customers in Africa, Southeast Asia, the Middle East, South America, and other global markets for industrial, commercial, agricultural, and emergency power projects.
Can your generators be used for prime power and standby power?
Yes. We provide both prime power generators for continuous operation and standby generators for emergency backup applications.
How can I get a quotation quickly?
Simply send us your required power range, voltage, frequency, and application details. Our team will provide a professional quotation and technical recommendation within 24 hours.
Get a Free Quote
Please enable JavaScript in your browser to complete this form.
name *
mail address *
mail number /
WhatsApp / Phone number
product model product model
Submit
Share
COMPANY
Products
Solutionsa
About Us
Contact Us
PRODUCTS
Generator Systems
Transformer Solutions
Power Transmission
Hardware
Energy Storage
Solutions
CONTACT US
Phone:+8619905411252
WhatsApp:8619905411252
Email:admin@honto-power.com
Privacy Policy
LOCATION / VISIT
Shandong Province, Rizhao City, Lanshan District, Huishan Town, 222 Provincial Road West, and South of Gangcheng Avenue, Shandong Lu Sheng Electric Power Equipment Co., Ltd.
© 2026 HONTO POWER | All Rights Reserved | Powered by HONTO POWER
Please enable JavaScript in your browser to complete this form.
name *
mail address *
WhatsApp / Phone number
number address model
product model product model
Submit
WhatsApp
Get Quote
Request a Quotation
Get a fast and professional response within 24 hours
Please enable JavaScript in your browser to complete this form.
name *
mail address *
WhatsApp / Phone number
product mail name
product model product model
Submit
CLOSE
EN
PT ES AR
