URL: https://honto-power.com/en/elegir-transformador-6kv-10kv-35kv-latinoamerica/
Accessed: 2026-10-28

Cómo Elegir Transformador de Potencia 6kV 10kV 35kV en Latinoamérica 2026 | Honto Power
Home
Products Transformer Solutions 6kv 3150kva Oil-Immersed Laminated Core Power Transformer SH13-M-3150
6kv 2500kva Oil-Immersed Laminated Core Power Transformer SH15-M-2500
6kv 1600kva Oil-Immersed Laminated Core Power Transformer SH15-M-1600
6kv 1000kva Oil-Immersed Laminated Core Power Transformer SH15-M-1000
6kv 800kva Oil-Immersed Laminated Core Power Transformer SH15-M-800
6kv 500kva Oil-Immersed Laminated Core Power Transformer SH15-M-500
6kv 200kva Oil-Immersed Laminated Core Power Transformer SH15-M-200
6kv 100kva Oil-Immersed Laminated Core Power Transformer SH15-M-100
6kv 30kva Oil-Immersed Laminated Core Power Transformer SH15-M-30
Oil-Immersed Transformer
Dry-Type Transformer
35、110、220 kV Power Transformers
Box-Type Substation
Generator Systems Ricardo Series 38-500kVA Generator Sets
WEICHAI Series Diesel Generator Set for Industrial Power Solutions
SHANGCHAI Series 60-1000kVA Generator Sets
YUICHAI Series 30-1800kVA Generator Sets
Cummins Series Generator Sets
Perkins Series 8-2250kVA Generator Sets
Power Transmission Hardware Electric Power Fittings
Structural Accessories For Power Line Transmission And Transformation
Energy Storage Solutions Rack mounted
Wall mounted
vertical mounted
Cabinet mounted
Lead to lithium
About Us
Contact US
Solutions and Cases
News
✕
Transformadores de Núcleo Amorfo no Brasil: Por Que a Eficiência Deixou de Ser Diferencial
2026年9月17日
Transformador con Aceite Vegetal vs. Aceite Mineral: ¿Cuál Elegir para Proyectos en Latinoamérica?
2026年10月16日
Transformadores de Núcleo Amorfo no Brasil: Por Que a Eficiência Deixou de Ser Diferencial
2026年9月17日
Transformador con Aceite Vegetal vs. Aceite Mineral: ¿Cuál Elegir para Proyectos en Latinoamérica?
2026年10月16日
Cómo Elegir el Transformador Correcto en Latinoamérica: Guía por Nivel de Tensión 6kV, 10kV y 35kV
En el mercado latinoamericano de transformadores de potencia, uno de los errores más costosos es elegir la tensión equivocada. Un transformador de 6kV en una red de 10kV simplemente no funcionará. Un equipo de 35kV para una carga residencial será sobredimensionado y antieconómico. Comprender las diferencias entre los niveles de tensión más comunes —6kV, 10kV y 35kV— es el primer paso para una compra exitosa.
Esta guía práctica compara los tres niveles, explica sus aplicaciones típicas en la región y proporciona criterios técnicos para seleccionar el transformador adecuado para su proyecto.
¿Por qué el nivel de tensión determina todo?
El nivel de tensión de un transformador no es solo un dato técnico más. Afecta directamente:
El costo del equipo: a mayor tensión, mayor aislamiento, mayor tamaño del tanque y mayor precio. Un transformador de 35kV puede costar un 30–50% más que uno de 10kV de la misma capacidad.
La selección de protecciones: interruptores, pararrayos y cables deben ser compatibles con el nivel de tensión.
Los requisitos de instalación: distancias de seguridad, espacio en la subestación y tipo de instalación (interior/exterior).
Las pérdidas del sistema: tensiones más altas reducen las pérdidas en la línea de distribución, pero aumentan las pérdidas en el núcleo del transformador.
6kV: sistemas industriales heredados y motores pesados
El nivel de 6kV tiene una presencia significativa en instalaciones industriales antiguas, especialmente en plantas siderúrgicas, mineras y químicas con grandes motores y accionamientos heredados. Muchos de estos sistemas fueron diseñados hace décadas y actualizar a 10kV requeriría reemplazar motores, cables y equipos de protección, lo cual resulta económicamente inviable.[reference:0]
Aplicaciones típicas:
Plantas industriales con motores de gran potencia y sistemas heredados
Proyectos de renovación donde la actualización a 10kV es inviable
Redes cautivas de parques industriales que comenzaron históricamente con 6kV
Limitaciones: mayor caída de tensión en distancias largas, disponibilidad limitada de repuestos en algunos países, y menor flexibilidad para futuras expansiones.
10kV: el estándar universal de distribución
10kV es, sin duda, el nivel de tensión más utilizado en Latinoamérica para distribución urbana y rural. Es el equilibrio perfecto entre costo, alcance y capacidad. Un transformador de 10kV/0.4kV alimenta típicamente edificios, plantas industriales medianas, hospitales, centros comerciales y sistemas de bombeo.[reference:1]
Ventajas del nivel 10kV:
Amplia disponibilidad de transformadores en el rango de 30 kVA a 2500 kVA
Mejor relación costo-eficiencia para cargas entre 500 kVA y 5000 kVA
Compatible con la mayoría de las normas IEC y locales de la región
Fácil acceso a repuestos y servicio técnico
Para proyectos que requieren transformadores de 10kV con núcleo de aleación amorfa para mayor eficiencia energética, puede consultar nuestra línea de transformadores SH15-M , con capacidades de 30 kVA a 2500 kVA.
35kV: mayor alcance y capacidad para proyectos de gran escala
35kV se elige cuando las áreas de suministro son grandes o las cargas están concentradas. Es común en desarrollos residenciales master-planificados, parques industriales con cargas agregadas en el rango de megavatios, y subestaciones dedicadas para fábricas, data centers o plantas de energía renovable.[reference:2]
Un transformador de 35kV puede reducir la tensión a 10.5kV, 6.3kV o 0.4kV según la arquitectura de la red. En proyectos mineros en Perú y Chile, es común encontrar transformadores de 35kV con capacidades que superan los 20 MVA.[reference:3]
Ventajas del nivel 35kV:
Reduce el tamaño de los conductores y las pérdidas en alimentadores largos
Simplifica la ubicación de subestaciones en proyectos de gran extensión
Mayor capacidad de transmisión con menos puntos de conexión
Tabla comparativa: 6kV vs 10kV vs 35kV
| | Criterio | 6kV | 10kV | 35kV
| Aplicación principal | Industria pesada heredada | Distribución urbana y comercial | Subestaciones industriales y renovables
| Capacidad típica | 30–2500 kVA | 30–5000 kVA | 1000 kVA–50 MVA
| Costo relativo | Bajo | Medio | Alto
| Disponibilidad regional | Limitada | Excelente | Buena
| Uso en Latinoamérica | Perú, Ecuador, Colombia (minería) | Toda la región | Chile, Perú, Brasil, México
Errores comunes al seleccionar la tensión
Confundir tensión nominal con tensión real de operación: muchas redes clasificadas como 10kV operan realmente a 10.5kV o 10.8kV. Si el rango de tomas del transformador es insuficiente, la tensión de salida puede ser excesivamente alta.[reference:4]
No verificar el grupo vectorial: Dyn11 es el más común en distribución, pero al reemplazar un transformador existente o al operar en paralelo, el grupo vectorial debe coincidir exactamente, o se producirán corrientes circulantes peligrosas.[reference:5]
No considerar la altitud: en proyectos mineros por encima de 3000 metros, la capacidad de disipación de calor se reduce y el diseño debe corregirse por altitud.[reference:6]
Ignorar los requisitos normativos locales: cada país tiene sus propias exigencias de certificación que deben verificarse antes de comprar.
¿Necesita ayuda para seleccionar su transformador?
En Honto Power fabricamos transformadores de potencia en configuraciones de 6kV, 10kV y 35kV para proyectos en toda Latinoamérica. Nuestra línea SH15-M con núcleo de aleación amorfa reduce las pérdidas en vacío hasta un 70%.
Ver transformadores SH15-M →
Solicite una cotización →
Share
Related posts
Lusheng Group: Fabricante Chinês de Transformadores com Mais de 40 Anos de História
Read more
Lusheng Group: Fabricante Chino de Transformadores con Más de 40 Años de Historia
Read more
Certificação UL e CSA para Transformadores: O Que Compradores Brasileiros Precisam Saber
Read more
COMPANY
Products
Solutionsa
About Us
Contact Us
PRODUCTS
Generator Systems
Transformer Solutions
Power Transmission
Hardware
Energy Storage
Solutions
CONTACT US
Phone:+8619905411252
WhatsApp:8619905411252
Email:admin@honto-power.com
Privacy Policy
LOCATION / VISIT
Shandong Province, Rizhao City, Lanshan District, Huishan Town, 222 Provincial Road West, and South of Gangcheng Avenue, Shandong Lu Sheng Electric Power Equipment Co., Ltd.
© 2026 HONTO POWER | All Rights Reserved | Powered by HONTO POWER
Please enable JavaScript in your browser to complete this form.
name *
mail address *
WhatsApp / Phone number
product WhatsApp number
product model product model
Submit
WhatsApp
Email Us
Request a Quotation
Get a fast and professional response within 24 hours
Please enable JavaScript in your browser to complete this form.
name *
mail address *
name WhatsApp Phone
WhatsApp / Phone number
product model product model
Submit
CLOSE
EN
PT ES AR
