URL: https://www.hosempower.com/uploadfile/downloads/Specification%20of%202000kVA%20Perkins%20Generator%20Set.pdf
Accessed: 2026-11-03
From: https://www.industrialgeneratorset.com/quality-13057546-stamford-alternator-500kva-perkins-diesel-power-generator

42
| A-P2000 | 400/230V | 50Hz | 1/8
Technical Specifications
Diesel Generator Set
A-P2000
Voltage: 400/230V
Frequency: 50Hz
Genset Image for illustration purposes only
Technical Information
| Standby Power (ESP) | kVA | 2000.0
| kW | 1600.0
| Prime Power (PRP) | kVA | 1818.0
| kW | 1455.0
| Mechanical Structure | Soundproofed
| Engine Brand | Perkins
| Engine Model | 4016TAG1A
| Alternator Brand | Leroy Somer
| Alternator Model | LSA51.2S6)
| Controller | Deepsea DSE7320
| Measure (L x W x H) | mm | 12192 X 2438 X 2896
| Empty Weight | kg | 15150
| Fuel Tank | L | 2000
| Noise Level for Soundproof | dB(A)
| at | 7m | 85
| Voltage (V) | Prime
| Power | (PRP)
| Standby | Power
(ESP)
| (kVA) | (kW)
| (kVA) | (kW)
| 380/220 | 1818.0 | 1455.0 | 2000.0 | 1600.0
| 400/230 | 1818.0 | 1455.0 | 2000.0 | 1600.0
| 415/240 | 1818.0 | 1455.0 | 2000.0 | 1600.0
Note:
Prime Output: Prime output is available for an unlimited number of annual hours in variable load application, in
| accordance with GB/T2820-97 (eqv ISO8528); a 10% overload capability is avaiable for a period of 1 hour with a | 12-
hours period of operation.
Standby Output: The standby output is applicable for supplying emergency power for duration of a utility power
interruption. No overlad, utility parallel or negotiated outage operation capability is available at this rating.
42
| A-P2000 | 400/230V | 50Hz | 2/8
INDEX
General Description
Engine
Alternator
Bedplate
Soundproofed Canopy
Electric Panel
ATS for Optional
Dimension and Weight
Performance Class
Annex: Drawings
Regulation
Fuzhou Hosem Power Co., Ltd. is a certifited company with ISO 9001, ISO 14001 and CE
Certificate.
We reserves the right to modify any characteristic of their equipment without prior warning.
Photographs representing the product range, while able to include options.
Weight and dimensions of a standard generator set.
Non-contractual document
42
| A-P2000 | 400/230V | 50Hz | 3/8
GENERAL DESCRIPTION
Specifically developed for the industrial applications, this stationary soundproof generator set is easy to use and straightforward
to maintain. The available features & options are designed to fully meet the requirements of all industrial applications. The
generator set will automatically start on mains failure and cool down and stop as soon as the mains come back. The generator
set also controls the load transfer between mains (utility) and generator set. It can also be start-up by means of an external
signal.
It’s your solution for Predictable Power.
ENGINE
| Perkins diesel 4 stroke engine | with 16 Cylinders in line,
| with turbocharger, with direct | injection and engine
regulation
via electronic management.
| Engine Brand | Perkins
| Bore (mm) | 160.00
| Model | 4016TAG1A
| Stroke (mm) | 190.00
| R.P.M. | 1500
| Compression Ratio | 13.6 : 1
| Max. Power (kWm) | 1741
| Type of Regulation | Electric
| Fuel | Diesel
| Min. Fuel Consumption | 207.0
g/kW.Hr
| No. of Cylinder | 16 Cylinder V
| type | Oil Pan Capacity (L) | 214.00
| Engine Capacity (L) | 61.1
| Weight | 5847.00
Cooling System
Cooling of the sleeves using cooling fluid comprised of water and glycol at 50% in a closed circuit driven by the engine
pump.
Engine driven exhaust fan, radiator and expansion tank; original from the engine manufacturer.
The circuit is completed with the cooling purge system towards the outside of the bedplate and protections of all
running surfaces
| Flow of Air From Fan (m3/min) | 2046
| Coolant Capacity (L) Engine Only | 223
| Cooling Type | Water Cooling
| Design Temp. Radiator | 50 Degree Celsius
A boiler system with heating element is available as an option. An adjustable thermostat is included to maintain the
temperature at optimum range and facilitate the starting of the engine.
| Coolant Heater Power (W) | 2000 W for optional
Lubrication System
Gear pump lubrication system driven by the engine and with original engine manufacturer lubricant filtering system.
It is completed by an outward purge circuit by means of a manual purge pump.
| Oil Pan Capacity (L) | 214 | Maximum Oil Consumption (L/Hr)1.122
Air Intake System
Air intake system for combustion with filtering device and filter change indicator; originals from the engine
manufacturer. Intake air cooling after the turbo by means of an air/air exchanger.
| Intake Air Flow (L/s) | 2283
| Air Inlet Filter Type | Dry Type
42
| A-P2000 | 400/230V | 50Hz | 4/8
Exhaust System
| Interior and exterior aluminized | steel exhaust
| silencer | that
| is highly resistant to corrosion | and with a
water drainage
system
| Ta Gas Emission (℃) | 439
| Number of Exhaust | 2
| Gas Flow (L/s) | 343
Start System
Start system that uses an electrical motor, battery, battery disconnector and battery charge alternator that is driven
by the engine itself. The start motor and the battery charge alternator are originals from the engine manufacturer.
Lead acid battery with sealed structure to prevent leaks, maintenance free, large start-up capacity maintaining the
voltage due to its low internal resistance and small volume thanks to its rolled plates design that guarantees it will
withstand many discharges with large temperature changes.
| Starter Voltage System (V) | 24
| Battery Type | Two of Free Maintenance
Battery
Fuel Supply System
| The fuel intake system has a high performance | decanter
| filter | that
| prevents | particles
| greater | than | 30
| microns | from
passing through them.
| Fuel Tank Capacity (L) | 2000
| Fuel Comsumption Panel (Range according | to the standard configuration)
| Prime Power (PRP) | Standby Power (ESP)
Load
| (L/H) | Running Time (h)
| (L/H) | Running Time (h)
| 25% | 104.0 | 19.2 | 134.4 | 14.9
| 50% | 191.0 | 10.5 | 232.2 | 8.6
| 75% | 278.0 | 7.2 | 322.5 | 6.2
| 100% | 389.0 | 5.1 | 430.0 | 4.7
42
| A-P2000 | 400/230V | 50Hz | 5/8
Alternator
| Leroy Somer alternator with 4 poles, with a lifetime lasting greased bearing, | H class insulation,
| withou | t brushes, coil
and AVR (Automatic Voltage Regulator)
| Protection of all the windings by means of 2-part high quality polyester resin | impregnation. The
| stator | windings receive
a
double impregnation.
Joining of engine and alternator through flexible disc coupling.
Regulations:
| ● | CEI 2-3
| ● | IEC 34-1
| ● | EN 60034-1
| ● | VDE 0530
| ● | BS 4999-5000
| ● | CAN/CSA-C22.2 | No14-68-No100-95
| ● | ISO 8528:3
| Low | Wave distribution
| ● | THC < 4%
| ● | THD < 4%
| ● | THF (IEC) < 2%
| ● | TIF (NEMA) < 40
| Incorporates electromagnetic | emissions suppressor
| in | accordance with standard VDE 0875, class H.
| Brand | Leroy Somer
| Voltage Stability | +-1%
| Model | LSA51.2S6 | Proformance at 75% p.f 0.8 (%) 97.9
| Alternator Power (kVA) | 2000.0 | Proformance at 100% p.f 0.8 (%) 96
| Numbers of Wires | 6 Wires
| Working Temperature without | ≤40℃
Output Reduction
| IP Alternator | IP23
| Working Altitude without Output | ≤1000m
Reduction
| Exciation System | Self Excitation
| Phase | 3 Phase
| AVR | R150
| Type | Brushless
42
| A-P2000 | 400/230V | 50Hz | 6/8
BEDPLATE
The engine-alternator set is coupled to the bedplate by means of anti-vibration shock mounts that absorb
almost all the vibrations.
The bedplate is made of a phosphate, passivated steel profile with polyester dust paint that guarantees a
resistance of at least 500 hours in a saline fog chamber in accordance with standard ASM B-117-09.
The fuel tank is integrated and joined to the bedplate using hardware, which allows disassembling it for
maintenance or replacement. It has a drainage plug, wide cleaning cover and filler connection with plug
and key.
Includes level sensor with low fuel alarm signal that indicates the amount of fuel available in the tank to the
electrical panel.
SOUNDPROOFED CANOPY
Soundproof generator set by means of cold-roll steel, phosphate steel, passivated and finish using
polyester dust paint that guarantees a resistance of at least 720 hours in a saline mist chamber in
accordance with standard ASM B-117-09.
Has IP44 protection, centre hoisting eyebolt and impact locks with key and door retainer.
It is lined inside with a noise-absorbing material made of mineral wool with a 30 mm thick waterproof (M0)
protector veil with a density of 45 kg/m3.
It also has an emergency shutdown pushbutton that is accessible from the outside and an external fuel
filler connection with cap and key.
ELECTRIC PANEL
Electrical panel integrated in the generator set with Smartgen digital control plate, quick switching of the
grounding system (TT, TN or IT) and emergency shutdown pushbutton.
Has an all-pole circuit breaker, manually actuated, with thermal-magnetic protection against overloads and
short-circuits.
| Circuit Breaker Rated Current (A) | 3200
| Battery Charger Model | BACM2406
Has a Smarten battery charge maintainer, designed to be permanently connected to the battery and
maintains it charged to its maximum capacity.
Has no moving parts. The charger switches to floating mode when the charge is completed.
| A-P2000 | 400/230V | 50Hz | 7/8
CONTROL CARD
Deepsea control plate, DSE7320 with with grid monitor that starts-up the generator set when it detects a failure in the electrical
power supply from the grid and sends a signal to the switching panel to switch from the grid position to the group position . Once
the power supply has been re-established, it sends an order to the switching panel to transfer the generator set power to the grid
and shuts-down the generator set once it has cooled down. It also starts-up the generator set using an external signal.
Also, control plate DSE7320 checks a large number of parameters of the generator set which allows it to display information,
statuses and alarms. If required, it will shutdown the generator set: Due to high coolant fluid temperature, low oil pressure, low
coolant fluid level, etc.
Includes a 132x64 pixel LCD screen with lighting, 5 navigation menubuttons, independent operational mode buttons, and alarms
and status indicating LEDs.
For optional: Communications via USB, RS232, RS485, as well as DSEnet® for system upgrade. Possibility of Ethernet
connection requires a separate module). MODBUS protocol available for client software. Completely configurable using a PC in
Windows environment and free Scada type software in real time.
Includes reading and displaying of parameters with RMS values, real time clock, events history log up to 250 events and
programming of alarms, events, start-ups and shutdowns.
Operating modes: START-UP, SHUTDOWN, AUTO, MANUAL AND TEST.
Generator
| ● | Generator Voltage (L-N)
| ● | Generator voltage (L-L)
| ● | Generator frequency
| ● | Generator current
| ● | kW
| ● | kVA
| ● | kWh
| ● | kVAh
| ● | Power factor
Gird
| ● | Grid voltage (L-N)
| ● | Grid voltage (L-L)
| ● | Grid frequency
Engine
| ● | Turn speed
| ● | Battery voltage
| ● | No. of start-ups
| ● | Cooling fluid temperature
| ● | Hour meter
| ● | Fuel level
| ● | Oil pressure
Protection
| ● | Start-up fault (generator set shutdown)
| ● | Battery voltage low (alarm)
| ● | High coolant temperature (alarm and generator set
| ● | Battery charge alternator failure (alarm)
| ● | shutdown)
| ● | Generator low frequency (alarm and shutdown)
| ● | Low oil pressure (alarm and generator set
| ● | Generator high frequency (alarm and shutdown)
| shutdown) | ●
Generator low voltage (alarm and shutdown)
| ● | Low fuel level (alarm)
| ● | Generator high voltage (alarm and shutdown)
| ● | Low cooling fluid level (generator set shutdown)
| ● | External emergency shutdown (shutdown)
| ● | Overload (alarm and generator set shutdown)
| ● | Engine overspeed (shutdown)
| ● | Battery voltage high (alarm)
| ● | Maintenance interval (alarm)
42
| A-P2000 | 400/230V | 50Hz | 8/8
ATS FOR OPTIONAL
Optional cabinet for switching between the grid and the generator set by means of a motorized switch with
an integrated mechanical and electrical interlocking device.
Allows for the padlock locking function. Includes a Manual / Automatic mode selector and emergency manual control.
Safety switching for isolating the loads. High dynamic resistance against short-circuits.
Position indicator with fully visualized cut-off. Stable positions not affected by changes in voltage and
mechanical vibrations. External electrical control of the positions and test sequences.
High number of operations. IP54 protection. Connections: Lower/lower.
| ATS Capacity (A) | 3200
DIMENSION, WEIGHT AND DRAWING OF DIESEL GENERATOR
| Length (mm) | 12192
| Width (mm) | 2438
| Height (mm) | 2896
| Weight (kg) | 15150
PROFORMANCE CLASS
Execution class in accordance with ISO 8528/5 (2005) taking into account the behaviour of the generator
set in a permanent mode of operation with different load levels, as well as in a temporary mode of
operation due to shocks in the load.
| Proformance Class | G3
Fuzhou Hosem Power Co., Ltd.
Rm1125, C2 Building, Cangshan Wanda Plaza, No. 216, Pushan Road, Fuzhou City, Fujian, China
| Tel: 0086-591-86397381 | Mob: 0086-13205904365
Web: www.hosempower.com
Manufacturer reserves the right to make changes in model, technical specification, color, equipment and accessories without prior notice.
