URL: https://www.industrialgeneratorset.com/sale-13151578-60kva-50kw-bf4m2012-deutz-diesel-generator-set.html
Accessed: 2026-10-29

60kVA 50kW BF4M2012 Deutz Diesel Generator Set
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Industrial Generator Set
10kVA diesel generator 15L Gasoline Generator kubota generator 10kVA
Cummins Generator Set
50Hz cummins diesel genset 200kVA Cummins Generator Set 6CTAA8.3-G2 cummins diesel genset
Perkins Generator Set
perkins generator 30kva 1500RPM perkins soundproof generator 1104A-44TG2 Perkins Generator Set
Deutz Diesel Generator Set
80kVA Deutz Generator Set 3 Phase deutz generator set 60kVA Deutz Diesel Generator Set
SDEC Diesel Generator
500kVA Diesel Generator 50Hz SDEC generators 150kW SDEC Diesel Generator
Fawde Diesel Generator
15kVA FAW generator 50Hz FAW diesel generator 4DW81-23D fawde generator
Ricardo Diesel Generator
100kVA Diesel Generator 75dBA ricardo engine generator Soundproof Ricardo Diesel Generator
Volvo Diesel Generator Set
volvo 500 kva generator 500kVA Volvo Diesel Genset 250kVA diesel generator
Doosan Diesel Generator Set
500kW doosan power generator DP180LA doosan generators 400V doosan diesel generator
Yuchai Diesel Generator Set
125kVA Silent Diesel Generator 500kVA electric start diesel generator 1500RPM Yuchai Diesel Generator
Marine Diesel Genset
4B3.9-G1 cummins marine generator 20kW cummins marine generator 400V Marine Diesel Genset
Brushless Alternator GPU Ground Power Unit Generator Spare Parts All Categories
videos
Events
News Cases Blog
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Tiếng Việt
ไทย
Home / Products / Deutz Diesel Generator Set / 60kVA 50kW BF4M2012 Deutz Diesel Generator Set
60kVA 50kW BF4M2012 Deutz Diesel Generator Set
Get Best Price
Mail Us
1 SET
MOQ
Negotiable
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Product Name:
Deutz Diesel Generator Set
Frequency:
50Hz
Voltage:
230V/400V
Standby Output:
66kVA
Prime Output:
60kVA
Engine Brand:
Deutz
Engine Model:
BF4M2012
Alternator Brand:
Stamford
Excitation Type:
Brushless Self-excitation
Controller:
Deepsea/ ComAp/ Smartgen
Highlight:
60kVA deutz power generator
, BF4M2012 deutz diesel generator
, 50kW deutz generator set
Basic Infomation
Place of Origin:
CHINA
Brand Name:
Hosem Power
Certification:
CE/ISO9001
Model Number:
A-DE66
Payment & Shipping Terms
Packaging Details:
ply-wood or plastic film
Delivery Time:
30 days
Payment Terms:
L/C, T/T
Supply Ability:
500 unit per month
Gallery
60kVA 50kW BF4M2012 Deutz Diesel Generator Set
Product Description
Diesel Generator Set Deutz Engine , Germany Generator Set , Deutz Motor Generator , 50kW Deutz Generator Set
Specification of Deutz Diesel Generator Set
| Model | A-DE66
| Standby Power | kVA | 66
| kW | 53
| Prime Power | kVA | 60
| kW | 48
| Frequency | Hz | 50
| Output Voltage | V | 400/230
| Oil Consumption | L/H | 0.022
| Dimension For Open-type | mm | 1950 X 820 X 1250
| Weight For Open-type | kg | 1020
| Dimension For Soundproof | mm | 2300 X900 X 1250
| Weight For Soundprof | kg | 1520
| Engine Manufacturer | Deutz (Dalian) Engine Co., Ltd.
| Engine Brand | Deutz
| Engine Model | BF4M2012
| No.of Cylinder | 4 Cylinder in line
| Bore | mm | 101
| Stroke | mm | 126
| Displacement | L | 1.04
| Exhaust Gas Temperature | ℃ | 610
| Lubrication Oil Capacity | L | 8.5
| Cooling Water Capacity | L | 15.9
| Starting Voltage | V | 12
| Engine Max.Output Power | kW | 58
Specification of Alternator of Deutz Diesel Generator Set
| Alternator Manufacturer | Cummins Generator Technolgoies
| Alternator Brand | Stamford
| Alternator Model | UCI 224 E
| Rate Output | kVA | 60
| Frequency | Hz | 50Hz
| Altitude | M | ≤1000
| Insulation | Class H
| Protection Grade | IP23
| Alternator for choice | We also have Leroy Somer, Marathon, Mecc Alte and Chinese brand Brushless alternator for your choice.
Standard Compose of 60kW Ricardo Diesel Generator
Original Deutz Engine
Air Cleaner(Dry-cartridge type)
Fuel Pump
Fuel Filter
Thermostat and Housing
Dry Exhaust Manifold
Blower Fan & Fan Drive
Radiator - Unit Mounted
Electric Starting Motor
Housing & Flywheel
Charging Alternator
Battery Rack & Cables
First filling of oil and filters
First filling of coolant
Brushless Alternator
Self-ventilated and drip-proof construction
Synchronous, Brush-less, Self Exciting, Self Regulating
Direct Coupled With Flex Disk
12 Leads winding
Class H Insulation
Drip-Proof Construction
Exhaust
Built-in Industrial Muffler for Open generators
Built-in Residential Muffler for Silent generators
Rain Cap
Handling
Forklift facilities
Lifting and holding down points
Base Frame
Heavy duty quality steel fabricated welded base plate
Heavy-duty anti-vibration mountings
Stub-up area
Electrical System
Battery (for 50HZ is supplied as standard)
Battery rack and cables
Engine-driven battery charger
Battery disconnect switch
32A/4P CHINT MCCB
Canopy(for silent units)
Heavy-duty lockable handles in each door
Large doors for easy access for service and monitoring
Coolant refilling specific hatch
Sound foam
Modular bolted assembly after painting.
Powder coating paint for outdoor usage.
Weatherproof sealed joints.
Cut using high precision numeric control technology.
Bent using high precision numeric control technology.
Glazed acoustic sealed control panel door.
Fuel filter outside enclosure.
In base oil and coolant drains.
Control Panel
HT2000 Control System
Automatic Start Control Panel
* Compact gen-set controller for gensets operating for automatic start/stop, data measure and alarming.
* Battery Charger(to be supplied by mains into the 208-240V range)
* On/Off button
* Emergency stop buttion
Packing
EVA Foam Plastic wrap protection package
Alternator, Engine and Generating set operator's manual are supplied together with electrical drawings.
FAQ
Q: Do you offer OEM service?
A: Yes
Q: What is your payment term?
A: 30% T/T in advance, 70% balance when receiving B/L copy, Or 100% irrevocable L/C at sight.
Q: What is your lead time?
A: About 20-30 days after receiving advance deposit or original L/C.
Q: What certificates do you have?
A: We have CE, ISO. And we can apply for specific certificates for different countries such as SONCAP for Nigeria, COI for Iran, SASO for Saudi Arabia, etc.
Q: What warranty do you provide?
A: One year, during the guarantee period, we will supply free of the easily damaged parts for the possible problems except for the incorrect operation. After expiration, we supply cost spare parts for Genset maintenance.
Tag:
80kVA Deutz Generator Set
3 Phase deutz generator set
60kVA Deutz Diesel Generator Set
Recommended Products
80kVA Deutz Generator Set
Get Best Price
32KW Deutz BFM3T Diesel Generator Set For Mining
Get Best Price
IP23 Deutz Air Cooled Generators
Get Best Price
60kVA Deutz Diesel Generator Set
Get Best Price
Soundproof BF4M1013FC 100kW 125kVA Deutz Generator Set
Get Best Price
Commercial 200kVA Soundproof Deutz Diesel Generator Set
Get Best Price
Outdoor Silent BF6M1013EC 150kVA Deutz Power Generator
Get Best Price
Electric Starting Deutz Diesel Generator Set 30kVA Water Cooled
Get Best Price
Get in touch with us
| Contact Person : | Mr. Edward Ye
| Tel : | 86-15959182792
| Fax : | 86-591-86397381
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
Rm2809, C1 Building, Cangshan Wanda Plaza, No. 216 Pushang Road, Fuzhou City, Fujian, China.
sales@hosempower.com
86-15959182792
About
Company Profile Factory Tour Quality Control Contact Us
Products
Industrial Generator Set Cummins Generator Set Perkins Generator Set
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Industrial Generator Set Supplier. © 2020 - 2026 Fuzhou Hosem Power Co., Ltd.. All Rights Reserved.
