URL: https://www.industrialgeneratorset.com/quality-14425848-32kw-deutz-bfm3t-diesel-generator-set-for-mining
Accessed: 2026-11-13

32KW Deutz BFM3T Diesel Generator Set For Mining
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Industrial Generator Set
10kVA diesel generator 15L Gasoline Generator kubota generator 10kVA
Cummins Generator Set
50Hz cummins diesel genset 200kVA Cummins Generator Set 6CTAA8.3-G2 cummins diesel genset
Perkins Generator Set
perkins generator 30kva 1500RPM perkins soundproof generator 1104A-44TG2 Perkins Generator Set
Deutz Diesel Generator Set
80kVA Deutz Generator Set 3 Phase deutz generator set 60kVA Deutz Diesel Generator Set
SDEC Diesel Generator
500kVA Diesel Generator 50Hz SDEC generators 150kW SDEC Diesel Generator
Fawde Diesel Generator
15kVA FAW generator 50Hz FAW diesel generator 4DW81-23D fawde generator
Ricardo Diesel Generator
100kVA Diesel Generator 75dBA ricardo engine generator Soundproof Ricardo Diesel Generator
Volvo Diesel Generator Set
volvo 500 kva generator 500kVA Volvo Diesel Genset 250kVA diesel generator
Doosan Diesel Generator Set
500kW doosan power generator DP180LA doosan generators 400V doosan diesel generator
Yuchai Diesel Generator Set
125kVA Silent Diesel Generator 500kVA electric start diesel generator 1500RPM Yuchai Diesel Generator
Marine Diesel Genset
4B3.9-G1 cummins marine generator 20kW cummins marine generator 400V Marine Diesel Genset
Brushless Alternator GPU Ground Power Unit Generator Spare Parts All Categories
videos
Events
News Cases Blog
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Tiếng Việt
ไทย
Home / Products / Deutz Diesel Generator Set / 32KW Deutz BFM3T Diesel Generator Set For Mining
32KW Deutz BFM3T Diesel Generator Set For Mining
Get Best Price
Mail Us
1 SET
MOQ
Negotiable
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Product Name:
Diesel Generator Set
Frequency:
50Hz
Voltage:
230V/400V
Standby Output:
44kVA
Prime Output:
40kVA
Engine Brand:
Deutz
Engine Model:
BFM3T
Alternator Brand:
Stamford
Alternator Model:
PI 144J
Controller:
Deepsea/ ComAp/ Smartgen
Highlight:
Deutz BFM3T Diesel Generator Set
, 32KW Diesel Generator Set
, Deutz Diesel Generator Set For Mining
Basic Infomation
Place of Origin:
CHINA
Brand Name:
Hosem Power
Certification:
CE/ISO9001
Payment & Shipping Terms
Packaging Details:
ply-wood or plastic film
Delivery Time:
30 days
Payment Terms:
L/C, T/T
Supply Ability:
500 unit per month
Gallery
32KW Deutz BFM3T Diesel Generator Set For Mining
Product Description
Germany Deutz , Good Quality Generator Set , Mining Generator Set , BFM3T
| Model | A-DE44
| Rated output (KW/KVA) | 32kw
| Rated voltage (V) | 230/400V
| Rated current(A) | 57.8A
| Rated frequency | 50Hz
| Power factor | 0.8 lagging
| Noise level dB(a) | 70/1m
| Excitation | Stamford Brushless self-excitation
| Phase Number and connection | 3-phase 4-wire system
| Diesel Engine | UK,Germany diesel engine,4 stroke,water cooled
| Alternator model | Stamford brushless self-excited, IP23,Class H.
| Rated Power (kw/1500rpm) | 32kw
| Fuel consumption (g/kw*h) | ≤238
| Cylinder number | 4 cylinders
| Displacement ( L) | 3.3
| Cooling system | Water cooling
| Environmental Conditions | Altitude≤1000M, Cooling air temperature
| -15°C~ 40°C, Relative humidity≤90%
| Start Method | 12V Electric start
| Dimension of set | L | 2280
| (mm) | W | 900
| | H | 1500
| Net weight of set (kg) | 1100
| Other spare parts (1 piece) | Gallus Air filter element Diesel oil filter element
| Machinery oil Specification Special tool
What are We Advantage?
1: We are More Professional
Most members of Hosem Power have more than 10 years of experience in the generator area, Our mechanical engineers, electrical engineers have more than 20 years of experience in the generator ara. We are always ready to serve to your needs.
2: Outstanding Quality
Our advantage lies in:
1. Good shock absorption performance: Optimal design of shock absorption system based on computer dynamic simulation.
2. Advanced control system: Full monitoring system control strategy found on reliability design.
3. Low noise: Tailor custom-engineered exhaust silencer system for each set.
4. Green environmental protection: Diesel generator set combined energy-saving and low emission in one.
3: Strictly QC Before EX-Factory.
Each and every unit is strictly factory tested before shipment.
1) Parts faults testing
2) Fuel tank pressure testing
3) Bolt tightening torque testing
4) Painting thickness testing
5) Voltage bearing and insulation testing
6) Noise testing
7) Loading Testing: 25%, 50%, 75%, 100%, 110% load to check verify that all control systems, alarm and shut-down protection.
FAQ
Q: Do you offer OEM service?
A: Yes
Q: What is your payment term?
A: 30% T/T in advance, 70% balance when receiving B/L copy, Or 100% irrevocable L/C at sight.
Q: What is your lead time?
A: About 20-30 days after receiving advance deposit or original L/C.
Q: What certificates do you have?
A: We have CE, ISO. And we can apply for specific certificates for different countries such as SONCAP for Nigeria, COI for Iran, SASO for Saudi Arabia, etc.
Q: What warranty do you provide?
A: One year, during the guarantee period, we will supply free of the easily damaged parts for the possible problems except for the incorrect operation. After expiration, we supply cost spare parts for Genset maintenance.
Tag:
80kVA Deutz Generator Set
3 Phase deutz generator set
60kVA Deutz Diesel Generator Set
Recommended Products
80kVA Deutz Generator Set
Get Best Price
IP23 Deutz Air Cooled Generators
Get Best Price
60kVA Deutz Diesel Generator Set
Get Best Price
Soundproof BF4M1013FC 100kW 125kVA Deutz Generator Set
Get Best Price
Commercial 200kVA Soundproof Deutz Diesel Generator Set
Get Best Price
60kVA 50kW BF4M2012 Deutz Diesel Generator Set
Get Best Price
Outdoor Silent BF6M1013EC 150kVA Deutz Power Generator
Get Best Price
Electric Starting Deutz Diesel Generator Set 30kVA Water Cooled
Get Best Price
Get in touch with us
| Contact Person : | Mr. Edward Ye
| Tel : | 86-15959182792
| Fax : | 86-591-86397381
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
Rm2809, C1 Building, Cangshan Wanda Plaza, No. 216 Pushang Road, Fuzhou City, Fujian, China.
sales@hosempower.com
86-15959182792
About
Company Profile Factory Tour Quality Control Contact Us
Products
Industrial Generator Set Cummins Generator Set Perkins Generator Set
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Industrial Generator Set Supplier. © 2020 - 2026 Fuzhou Hosem Power Co., Ltd.. All Rights Reserved.
