URL: https://www.industrialgeneratorset.com/sale-14359926-weichai-wp4-1cd66e200-marine-generator-set-50kw.html
Accessed: 2026-10-29

Weichai WP4.1CD66E200 Marine Generator Set 50KW
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Industrial Generator Set
10kVA diesel generator 15L Gasoline Generator kubota generator 10kVA
Cummins Generator Set
50Hz cummins diesel genset 200kVA Cummins Generator Set 6CTAA8.3-G2 cummins diesel genset
Perkins Generator Set
perkins generator 30kva 1500RPM perkins soundproof generator 1104A-44TG2 Perkins Generator Set
Deutz Diesel Generator Set
80kVA Deutz Generator Set 3 Phase deutz generator set 60kVA Deutz Diesel Generator Set
SDEC Diesel Generator
500kVA Diesel Generator 50Hz SDEC generators 150kW SDEC Diesel Generator
Fawde Diesel Generator
15kVA FAW generator 50Hz FAW diesel generator 4DW81-23D fawde generator
Ricardo Diesel Generator
100kVA Diesel Generator 75dBA ricardo engine generator Soundproof Ricardo Diesel Generator
Volvo Diesel Generator Set
volvo 500 kva generator 500kVA Volvo Diesel Genset 250kVA diesel generator
Doosan Diesel Generator Set
500kW doosan power generator DP180LA doosan generators 400V doosan diesel generator
Yuchai Diesel Generator Set
125kVA Silent Diesel Generator 500kVA electric start diesel generator 1500RPM Yuchai Diesel Generator
Marine Diesel Genset
4B3.9-G1 cummins marine generator 20kW cummins marine generator 400V Marine Diesel Genset
Brushless Alternator GPU Ground Power Unit Generator Spare Parts All Categories
videos
Events
News Cases Blog
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Tiếng Việt
ไทย
Home / Products / Marine Diesel Genset / Weichai WP4.1CD66E200 Marine Generator Set 50KW
Weichai WP4.1CD66E200 Marine Generator Set 50KW
Get Best Price
Mail Us
1 SET
MOQ
5500
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Brand Name:
Weichai
Power Rated:
50kW
Cooling Method:
Water
Govern:
Electric
Certification:
CE, ISO9001, CCS
Delivery Time:
25 Days.
Highlight:
Weichai WP4.1CD66E200 Marine Generator Set
, 50KW Marine Generator Set
, 50KW Weichai Generators
Basic Infomation
Place of Origin:
CHINA
Brand Name:
Hosem Power
Certification:
CE/ISO9001
Payment & Shipping Terms
Packaging Details:
ply-wood or plastic film
Delivery Time:
30 days
Payment Terms:
L/C, T/T
Supply Ability:
500 unit per month
Gallery
Weichai WP4.1CD66E200 Marine Generator Set 50KW
Product Description
Weichai Marine Generator Set , WP4.1CD66E200 , 50Kw Weichai Generators
| 50KW Weichai Marine Generator Set
| Genset Brand | Hosem Power
| Genset Model | A-WC68
| Rated Power | 50 KW
| Standby Power | 55 KW
| Rated Speed | 1500 rpm
| Rated Voltage | 220/380V
| Frequency | 50 HZ
| Power Factor | 0.8
| Winding Connection | 3-phase, 4-wire
| Engine Brand | Weichai
| Engine Model | WP4.1CD66E200
| Rated Power | 50KW
| Bore*Stroke | 105mm*120mm
| Engine Type | 4 Cylinders, in Line
| Displacement | 4.16 L
| Aspiration | Turbocharged
| Fuel System | Fuel Direct Injection
| Cooling Method | Water Cooled
| Starting Method | 12V/24V, Electric Start
| Governor Method | Mechanical/Electronic Governor
| Alternator Brand | Stamford
| Alternator Model | UCM 224E
| Exciting Method | Brushless Self-exciting
| Insulation Class | Class H
| Protection Class | IP23
| Winding Pitch | Two Thirds
| Voltage Regulator | AVR
| Voltage Regulation | ≤± 1.0 %
| Dimension | 1761*798*1236
| Net Weight | 1000 KG
Features
1). Weichai Diesel Generator Sets
2) Generator Output 50 KW
3) 1 year or 1500hours warranty
4) CE, ISO9001: 2000
1. Coupled with Weichai diesel engine and Marathon
Alternator/Landian alternator
2. 24V DC start motor
3. Brushless, Self-excited, IP23, insulation class H alternator
4. All qualified generator sets are subjected to a comprehensive performance test which includes 50% load,
75% load, 100% load, 110% load and to check, verify that all control systems, alarm and shut-down protection.
5. Stability, reliability and easy-service
6. Low operating and maintenance cost
7. Widely used, location to meet customer needs
8. Easy installation, easy operation and maintenance
1) Output range: From 10kW (12.5kVA) up to 1000kw
2) Quality proof: Won Chinese Register of Shipping (CCS), Chinese Fisher Inspection Bureau (ZY) certificates
3) Alternator Model: Marathon, Stamford, Landian
4) Water-cooled
5) 8hrs operation base tank
6) Key start / autostart
7) Sound-proof / weather-proof canopy is optional
8) 230 / 400V AC, 50Hz / 60Hz, 0.8pF three-phase and four wires alternating current output
9) Frequency: <3%
Frequency at stable state: <0.5%
Frequency deviation at instantaneous state: ≤ +10%
Frequency return time: ≤ 3s
Voltage deviation at stable state: ≤ ± 1%
Voltage deviation at instantaneous state: ≤ +20%
Voltage return time: ≤ 4s
Voltage modulation: ≤ 0.3%
Weichai Series Marine Generator
| Weichai Generator spec. | Weichai Engine Spec. | Dimensions | Weight
| Model | Rated power | Frenquency | Engine model | Power/Speed
| /voltage
| KW | KVA | Hz/ V | KW/RPM | LXWXH(mm) | (Kgs)
| A-WC16M | 16 | 20 | 50/400 | WP2.3CD25E200 | 22/1500 | 1240*700*1115 | 467
| A-WC20M | 20 | 25 | 50/400 | WP2.3CD25E200 | 22/1500 | 1314*700*1165 | 480
| A-WC25M | 25 | 30 | 50/400 | WP2.3CD33E200 | 33/1500 | 1500*1080*1180 | 1130
| A-WC30M | 30 | 37.5 | 50/400 | WP2.3CD40E200 | 38/1500 | 1510*1080*1180 | 1150
| A-WC50M | 50 | 62.5 | 50/400 | WP4.1CD66E200 | 60/1500 | 1695*1250*1180 | 1250
| A-WC64M | 64 | 80 | 50/400 | WP4.1CD83E200 | 75/1500 | 1695*1250*1210 | 1350
| A-WC75M | 75 | 93.8 | 50/400 | WP4CD100E200 | 90/1500 | 1695*1250*1210 | 1350
| A-WC100M | 100 | 125 | 50/400 | WP6CD132E200 | 120/1500 | 2125*1250*1170 | 1640
| A-WC100M | 120 | 150 | 50/400 | WP6CD152E200 | 138/1500 | 2180*1250*1170 | 1650
| A-WC100M | 150 | 187.5 | 50/400 | WP10CD200E200 | 182/1500 | 2520*1250*1530 | 1950
| A-WC180M | 180 | 225 | 50/400 | WP10CD238E200 | 216/1500 | 2520*1250*1550 | 1980
| A-WC200M | 200 | 250 | 50/400 | WP10CD264E200 | 240/1500 | 2620*1250*1620 | 2100
| A-WC250M | 250 | 312.5 | 50/400 | WP12CD317E200 | 288/1500 | 2650*1250*1660 | 2180
| A-WC300M | 300 | 375 | 50/400 | WP13CD385E200 | 350/1500 | 2650*1250*1660 | 2300
| A-WC320M | 320 | 400 | 50/400 | WP13CD385E200 | 350/1500 | 2650*1250*1660 | 2300
Contact Me for More Detail:
Tag:
4B3.9-G1 cummins marine generator
20kW cummins marine generator
400V Marine Diesel Genset
Recommended Products
Deepsea 30kW Cummins 1800RPM Marine Diesel Genset
Get Best Price
Diesel 10kw Yanmar Marine Generator For Vessel
Get Best Price
Chinese Weichai Marine Generator Electronic Governor WP2.3CD25E200
Get Best Price
Yanmar Marine Generator Set 25kW In Philippines Maldives
Get Best Price
Water Cooled 20KW Weichai WP2.3CD25E200 Marine Generator Set
Get Best Price
VIDEO
Silent 20kW Marine Diesel Generator Compact Design For Small Boats
Get Best Price
CCS Water Cooling 30kW Weichai Marine Diesel Genset
Get Best Price
Weichai WP4.1CD66E200 Marine Generator Set 50KW
Get Best Price
Get in touch with us
| Contact Person : | Mr. Edward Ye
| Tel : | 86-15959182792
| Fax : | 86-591-86397381
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
Rm2809, C1 Building, Cangshan Wanda Plaza, No. 216 Pushang Road, Fuzhou City, Fujian, China.
sales@hosempower.com
86-15959182792
About
Company Profile Factory Tour Quality Control Contact Us
Products
Industrial Generator Set Cummins Generator Set Perkins Generator Set
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Industrial Generator Set Supplier. © 2020 - 2026 Fuzhou Hosem Power Co., Ltd.. All Rights Reserved.
