URL: https://www.industrialgeneratorset.com/sale-13155616-soundproof-1500rpm-200kva-perkins-diesel-generator-set.html
Accessed: 2026-10-29

Soundproof 1500RPM 200kVA Perkins Diesel Generator Set
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Industrial Generator Set
10kVA diesel generator 15L Gasoline Generator kubota generator 10kVA
Cummins Generator Set
50Hz cummins diesel genset 200kVA Cummins Generator Set 6CTAA8.3-G2 cummins diesel genset
Perkins Generator Set
perkins generator 30kva 1500RPM perkins soundproof generator 1104A-44TG2 Perkins Generator Set
Deutz Diesel Generator Set
80kVA Deutz Generator Set 3 Phase deutz generator set 60kVA Deutz Diesel Generator Set
SDEC Diesel Generator
500kVA Diesel Generator 50Hz SDEC generators 150kW SDEC Diesel Generator
Fawde Diesel Generator
15kVA FAW generator 50Hz FAW diesel generator 4DW81-23D fawde generator
Ricardo Diesel Generator
100kVA Diesel Generator 75dBA ricardo engine generator Soundproof Ricardo Diesel Generator
Volvo Diesel Generator Set
volvo 500 kva generator 500kVA Volvo Diesel Genset 250kVA diesel generator
Doosan Diesel Generator Set
500kW doosan power generator DP180LA doosan generators 400V doosan diesel generator
Yuchai Diesel Generator Set
125kVA Silent Diesel Generator 500kVA electric start diesel generator 1500RPM Yuchai Diesel Generator
Marine Diesel Genset
4B3.9-G1 cummins marine generator 20kW cummins marine generator 400V Marine Diesel Genset
Brushless Alternator GPU Ground Power Unit Generator Spare Parts All Categories
videos
Events
News Cases Blog
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Tiếng Việt
ไทย
Home / Products / Perkins Generator Set / Soundproof 1500RPM 200kVA Perkins Diesel Generator Set
Soundproof 1500RPM 200kVA Perkins Diesel Generator Set
Get Best Price
Mail Us
1 Set
MOQ
USD12500.0 - USD14500.0 Per Unit
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Continuous Output:
200kVA
Standby Power:
220kVA
Genset Type:
Soundproof
Fuel Type:
Diesel Fuel
Speed:
1500RPM
Frequency:
50Hz
Voltage:
400/230V
Current:
288.6A
Power Factor:
0.8 Lagging
Engine:
Perkins Model 1106A-70TAG4
Alternator:
Leroy Somer TAL-A46-B
Control Panel:
Deepsea DSE7320
Standard:
ISO8528-5
Warranty:
One Year Or 1000Hours
Highlight:
perkins 200 kva generator
, 1500RPM perkins soundproof generator
, 200kVA Perkins Diesel Generator
Basic Infomation
Place of Origin:
Fuzhou, China
Brand Name:
Hosem
Certification:
CE, ISO9001, ISO14001
Model Number:
A-P220
Payment & Shipping Terms
Packaging Details:
Plastic Foam Packing
Delivery Time:
20 Days
Supply Ability:
300Sets Per Month
Gallery
Soundproof 1500RPM 200kVA Perkins Diesel Generator Set
Product Description
Perkins Diesel Generator with Enclosure Continuous Power 200kVA For Industrial
The Perkins diesel generator with Deepsea DSE7320MKII controller with AMF function. It has the completely protection of the diesel engine and alternator in good working condition, and it will automatic monitor the mains power for control the Perkins diesel generator for automatic start and stop. We also have the Smartgen brand and ComAp brand controller for users' optional.
Supply the Perkins diesel generator output from 10kVA to 2250kVA, it can meet most of the electric demand in each place like the factories, highway, school, hospital, mall and other places.
All the supplied diesel generator under the ISO9001-2005 certificate, CE certificate and produce under ISO8528 standard.
Open-type diesel generator, silent diesel generator and trailer diesel generator for clients' optional.
Specification of 200kVA Perkins Diesel Generator:
| Model | A-P220
| Max. Power | kVA | 220
| kW | 176
| Continuous Power | kVA | 200
| kW | 160
| Frequency | Hz | 50
| Rate Voltage | V | 400/230
| Rate Current | A | 288.7
| Fuel Tank Capacity | L | 220
| Dimension For Open-type Genset | mm | 2550 X 800 X 1400
| Weight For Open-type Genset | kg | 1630
| Dimension For Soundproof Genset | mm | 3200 X 1080 X 1500
| Weight For Soundproof Generator | kg | 2090
| Noise Level for Soundproof Generator at 7M | dBA | 75
| Battery | Two of 100A Free Maintenance Battery
Specification of Perkins Diesel Engine:
| Engine Brand | Perkins
| Engine Model | 1106A-70TAG4
| No. of Cylinder | 6 Cylinder in line
| Aspiration | Turbocharged and Air to Air Aftercooled
| Governor | Electric
| Engine Max. Output Power | kW | 196.3
| Displacement | L | 7.0
| Compression Ratio | 16.0 : 1
| Starting Voltage | V | 24
| Bore | mm | 105
| Stroke | mm | 135
| Lubrication Oil Capacity | L | 16.5
| Intake Air Flow | M 3 /Min | 9.4
| Fuel Consumption at 100% Load | L/H | 45.8
Specification of Leroy Somer Alternator:
| Alternator Model | TAL-A46-B
| Alternator Brand | Leroy Somer
| Rate Output | kVA | 200
| Frequency | Hz | 50Hz
| Altitude | M | ≤1000
| Insulation | Class H
| Phase | 3 Phase
| Working Temperature without power decrease | ≤40℃
| Working Altitude without power decrease | ≤1000m
| Automatic Voltage Regulation | R205
| Protection Grade | IP23
| Alternator for optional | Stamford, Marathon, Mecc Alte and Hosem Brushless alternator for optional
Specification of Control Panel:
| Controller Brand | Deepsea
| Controller Model | DSE7320MKII
| Breaker Brand | Delixi
| Breaker Capacity (A) | 400
| Battery Charger | Smartgen Model BAC06A
| Emergency Stop Button | Supply
| Automatic Mains Fail (AMF) | Supply
| Fuel Level | Supply
| Automatic Transfer Switch | ATS as optional part
| The control panel supply the full protection with alarm and shutdown of the diesel generator include Start-up fault (generator set shutdown), High coolant temperature (alarm and generator set shutdown), Low oil pressure (alarm and generator set shutdown), Low fuel level (alarm), Low cooling fluid level alarm (as optional), Overload (alarm and generator set shutdown), Battery voltage high (alarm).
| Optional controller: Each model of Deepsea, Smartgen, ComAp brand controller.
FAQ:
Q: What the supply range of Perkins Diesel Generator?
A: The supply range from 10kVA to 2450kVA with 50Hz, and 20kVA to 1850kVA for 60Hz.
Q: What the MOQ?
A: 1 Set.
Q: What the payment term?
A: 30% of total amount paid by T/T for deposit, and 70% of total amount paid before shipment. Or the L/C payment.
Q: What the delivery time?
A: 20 Days for 1-3Units Order, 35days for 4-20Units Order.
Q: Which seaport you can ship the diesel generator to oversea country?
A: We can ship the diesel generator from Fuzhou Port, China. And Fuzhou port is a international seaport in China.
Q: What kind of the trade term you can offer?
A: We can offer with FOB, CNF, CIF or CIP.
Q: Do you have other voltage for optional?
A: Yes, we can customized made from 110V to 690V for client's optional.
Q: How many kinds of the diesel generator you have for optional?
A: We have open-type, soundproof type, waterproof type and trailer type diesel generator for optional.
Q: Does your generator have global warranty?
A: Yes. Gensets powered by global brand engine which with the global warranty service. And the alterntors Stamford, Leroy somer, Meccalte, Marathon also have the global warranty service.If you use the Chinese brand diesel engine and alternator, we will undertake the warranty, and during the warranty period, if there is any quality problem, we will supply the spare parts to replacement without charges. and the courier charges by air of spare parts will be paid by us.
Q: Can you customized made the diesel generator?
A: Yes. Our generators can be customized depending on customers' detailed requirements. We can supply diesel generators for rental business, home use, inudstrial projects, army projects, power station, etc. The diesel generators we supply are suitable for indoor and outdoor use, lower and high temperature environment.
Tag:
perkins generator 30kva
1500RPM perkins soundproof generator
1104A-44TG2 Perkins Generator Set
Recommended Products
Stamford Alternator 500kVA Perkins Diesel Power Generator
Get Best Price
Soundproof Perkins Diesel Genset
Get Best Price
150kVA Perkins Generator Set
Get Best Price
80kVA Perkins Soundproof Generator
Get Best Price
House Single Phase 10kVA Perkins Generator Set
Get Best Price
ISO9001 403D-11G Perkins 10kW Diesel Generator
Get Best Price
Low Fuel Consumption 250kVA Perkins Generator Set
Get Best Price
60kVA Diesel Generator Set Powered by Perkins Engine for Backup & Prime Power
Get Best Price
Get in touch with us
| Contact Person : | Mr. Edward Ye
| Tel : | 86-15959182792
| Fax : | 86-591-86397381
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
Rm2809, C1 Building, Cangshan Wanda Plaza, No. 216 Pushang Road, Fuzhou City, Fujian, China.
sales@hosempower.com
86-15959182792
About
Company Profile Factory Tour Quality Control Contact Us
Products
Industrial Generator Set Cummins Generator Set Perkins Generator Set
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Industrial Generator Set Supplier. © 2020 - 2026 Fuzhou Hosem Power Co., Ltd.. All Rights Reserved.
