URL: https://www.industrialgeneratorset.com/quality-13057546-stamford-alternator-500kva-perkins-diesel-power-generator
Accessed: 2026-10-29

Stamford Alternator 500kVA Perkins Diesel Power Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Industrial Generator Set
10kVA diesel generator 15L Gasoline Generator kubota generator 10kVA
Cummins Generator Set
50Hz cummins diesel genset 200kVA Cummins Generator Set 6CTAA8.3-G2 cummins diesel genset
Perkins Generator Set
perkins generator 30kva 1500RPM perkins soundproof generator 1104A-44TG2 Perkins Generator Set
Deutz Diesel Generator Set
80kVA Deutz Generator Set 3 Phase deutz generator set 60kVA Deutz Diesel Generator Set
SDEC Diesel Generator
500kVA Diesel Generator 50Hz SDEC generators 150kW SDEC Diesel Generator
Fawde Diesel Generator
15kVA FAW generator 50Hz FAW diesel generator 4DW81-23D fawde generator
Ricardo Diesel Generator
100kVA Diesel Generator 75dBA ricardo engine generator Soundproof Ricardo Diesel Generator
Volvo Diesel Generator Set
volvo 500 kva generator 500kVA Volvo Diesel Genset 250kVA diesel generator
Doosan Diesel Generator Set
500kW doosan power generator DP180LA doosan generators 400V doosan diesel generator
Yuchai Diesel Generator Set
125kVA Silent Diesel Generator 500kVA electric start diesel generator 1500RPM Yuchai Diesel Generator
Marine Diesel Genset
4B3.9-G1 cummins marine generator 20kW cummins marine generator 400V Marine Diesel Genset
Brushless Alternator GPU Ground Power Unit Generator Spare Parts All Categories
videos
Events
News Cases Blog
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Tiếng Việt
ไทย
Home / Products / Perkins Generator Set / Stamford Alternator 500kVA Perkins Diesel Power Generator
Stamford Alternator 500kVA Perkins Diesel Power Generator
Get Best Price
Mail Us
1 SET
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Product Name::
Diesel Generator Set
Frequency::
60Hz
Voltage:
230V - 3 Phase
Standby Power::
550kVA
Prime Power::
500kVA
Engine Brand::
Perkins
Engine Model::
2506C-E15TAG1
Alternator Brand::
Stamford
Alternator Model:
HCI 444 F
Controller:
Deepsea/ ComAp/ Smartgen
Highlight:
perkins 500 kva diesel generator
, 60Hz Perkins Diesel Power Generator
, perkins generator 500kva
Basic Infomation
Place of Origin:
CHINA
Brand Name:
Perkins
Certification:
CE/ISO9001
Model Number:
A-P550
Payment & Shipping Terms
Packaging Details:
ply-wood or plastic film
Delivery Time:
30 days
Payment Terms:
L/C, T/T
Supply Ability:
500 unit per month
Gallery
Stamford Alternator 500kVA Perkins Diesel Power Generator
Product Description
Perkins Generator, 500kVA Perkins Diesel Generator Set, Perkins Generators with Stamford Alternator, China
Hosempower Perkins Series generator powered by the original Perkins engine, it enjoys high stability, reliability, durability, and long life with a wide range of power output. It is widely used in the area of the port, railway, industrial, and mining.
Specification:
| Model | A-P550H
| Standby Power | kVA | 550
| kW | 440
| Prime Power | kVA | 500
| kW | 400
| Frequency | Hz | 60
| Output Voltage | V | 240
| Oil Consumption | L/H | 0.315303768
| Dimension For Open-type | mm | 3700 X 1200 X 1960
| Weight For Open-type | kg | 3583
| Dimension For Soundproof | mm | 4600 X 1350 X 2250
| Weight For Soundprof | kg | 5305
| Engine Model | 2506C-E15TAG1
| No.of Cylinder | 6 Cylinder in line
| Bore | mm | 137
| Stroke | mm | 171
| Displacement | L | 15
| Cooling Fan Air Flow | m 3 /min | 564
| Compress Air Flow | m 3 /min | 33
| Exhaust Gas Flow | m 3 /min | 85
| Exhaust Gas Temperature | ℃ | 540
| Lubrication Oil Capacity | L | 53
| Cooling Water Capacity | L | 58
| Starting Voltage | V | 24
| Engine Max.Output Power | kW | 432
| Alternator Model | HCI 444 F
| Alternator Brand | Stamford
| Rate Output | kVA | 500
| Frequency | Hz | 60
| Altitude | M | ≤1000
| Insulation | Class H
| Protection Grade | IP23
| Alternator for choice | We also have Leroy Somer, Marathon, Mecc Alte and Chinese brand Brushless alternator for your choice.
| Control Panel Model | AF500
| Controller | Deepsea Brand Model DSE7320
| Function of control panel | Automatic genset start/stop
| Automatic battery charger
| Emergency stop
| AMF (Automatic Mains Fault)
| Remote control
| Micro-processor based design
| LED alarm indication and Sound alarm
Why Choose Hosem Power Generator?
Reasons1: We are More Professional
Most members of Hosem Power have more than 10 years of experience in the generator area, Our mechanical engineers, electrical engineers have more than 20 years of experience in the generator ara. We are always ready to serve to your needs.
Reasons2: Outstanding Quality
Our advantage lies in:
1. Good shock absorption performance: Optimal design of shock absorption system based on computer dynamic simulation.
2. Advanced control system: Full monitoring system control strategy found on reliability design.
3. Low noise: Tailor custom-engineered exhaust silencer system for each set.
4. Green environmental protection: Diesel generator set combined energy-saving and low emission in one.
Reasons3: Strictly QC Before EX-Factory.
Each and every unit is strictly factory tested before shipment.
1) Parts faults testing
2) Fuel tank pressure testing
3) Bolt tightening torque testing
4) Painting thickness testing
5) Voltage bearing and insulation testing
6) Noise testing
7) Loading Testing: 25%, 50%, 75%, 100%, 110% load to check verify that all control systems, alarm and shut-down protection.
Hosem Perkins Series Product
| Model(50Hz) | Standby Power | Prime Power | Engine Model | Dimension | Weight | Datasheet
| kVA | kW | kVA | kW | LXWXH(MM) | KG
| A-P10-1 | 10 | 8 | 9 | 7 | 403A-11 G1 | 1950×800×1115 | 560 | Download
| A-P10-2 | 10 | 8 | 9 | 7 | 403D-11G | 1950×800×1115 | 560 | Download
| A-P14-1 | 14 | 11 | 13 | 10 | 403A-15G1 | 1950×800×1115 | 700 | Download
| A-P14-2 | 14 | 11 | 13 | 10 | 403D-15G | 1950×800×1215 | 700 | Download
| A-P15 | 16 | 13 | 15 | 12 | 403A-15G2 | 1950×800×1215 | 760 | Download
| A-P22-1 | 22 | 18 | 20 | 16 | 404A-22G1 | 2100×740×1115 | 740 | Download
| A-P22-2 | 22 | 18 | 20 | 16 | 404D-22G | 2100×740×1115 | 740 | Download
| A-P30 | 30 | 24 | 27 | 22 | 404D-22TG | 2300×980×1270 | 780 | Download
| A-P32 | 32 | 26 | 30 | 24 | 1103A-33G | 2300×980×1270 | 1250 | Download
| A-P50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 2600×1130×1540 | 1360 | Download
| A-P66 | 66 | 53 | 60 | 48 | 1103A-33TG2 | 2600×1130×1540 | 1580 | Download
| A-P72 | 72 | 57 | 65 | 52 | 1104A-44TG1 | 2800×1130×1560 | 1580 | Download
| A-P88-1 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 2800×1130×1560 | 1580 | Download
| A-P88-2 | 88 | 70 | 80 | 64 | 1104C-44TAG1 | 2800×1130×1560 | 1600 | Download
| A-P110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2800×1130×1560 | 1720 | Download
| A-P150 | 150 | 120 | 135 | 108 | 1106A-70TG1 | 3200×1130×1715 | 2215 | Download
| A-P165 | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 3600×1130×2105 | 2215 | Download
| A-P200 | 200 | 160 | 180 | 144 | 1106A-70TAG3 | 3600×1130×2105 | 2385 | Download
| A-P220 | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 3600×1130×2105 | 2450 | Download
| A-P254 | 254 | 203 | 231 | 185 | 1506A-E88TAG2 | 4000×1422×2190 | 3485 | Download
| A-P283 | 283 | 226 | 257 | 206 | 1506A-E88TAG3 | 4000×1422×2190 | 3485 | Download
| A-P338 | 338 | 270 | 307 | 246 | 1506A-E88TAG5 | 4000×1422×2190 | 3625 | Download
| A-P400 | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 4400×1422×2450 | 4290 | Download
| A-P450 | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 4400×1422×2450 | 4290 | Download
| A-P500 | 500 | 400 | 455 | 364 | 2506C-E15TAG1 | 4600×1422×2530 | 5070 | Download
| A-P550 | 550 | 440 | 500 | 400 | 2506C-E 15TAG2 | 4600×1422×2530 | 5070 | Download
| A-P650 | 650 | 520 | 591 | 473 | 2806C-E 18TAG 1A | 4800×1822×2522 | 6000 | Download
| A-P700 | 700 | 560 | 650 | 520 | 2806A-E18TAG2 | 4800×1822×2522 | 6050 | Download
| A-P820 | 820 | 656 | 746 | 597 | 4006-23TAG2A | 6059×2438×2591 | 8250 | Download
| A-P880 | 880 | 704 | 800 | 640 | 4006-23TAG3A | 6059×2438×2591 | 8250 | Download
| A-P1000 | 1000 | 800 | 910 | 728 | 4008TAG1A | 6059×2438×2591 | 9820 | Download
| A-P1125-1 | 1125 | 900 | 1022 | 818 | 4008TAG2A | 6059×2438×2591 | 9820 | Download
| A-P1125-2 | 1125 | 900 | 1022 | 818 | 4008TAG2 | 6059×2438×2591 | 9820 | Download
| A-P1250 | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | 6059×2438×2591 | 9820 | Download
| A-P1375-1 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12192x2438x2896 | 12900 | Download
| A-P1375-2 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2 | 12192x2438x2896 | 12900 | Download
| A-P1500 | 1500 | 1200 | 1375 | 1100 | 4012-46TWG3A | 12192x2438x2896 | 13000 | Download
| A-P1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12192x2438x2896 | 13000 | Download
| A-P1850 | 1850 | 1480 | 1688 | 1350 | 4012-46TAG3A | 12192x2438x2896 | 13000 | Download
| A-P2000 | 2000 | 1600 | 1850 | 1480 | 4016TAG1A | 12192x2438x2896 | 16100 | Download
| A-P2200-1 | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | 12192x2438x2896 | 16100 | Download
| A-P2200-2 | 2200 | 1760 | 2000 | 1600 | 4016-61TRG2 | 12192x2438x2896 | 16100 | Download
| A-P2500 | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 12192x2438x2896 | 16200 | Download
| Model (60Hz) | Standby Power | Prime Power | Engine Model | Dimension | Weight | Datasheet
| kVA | kW | kVA | kW | LXWXH(MM) | KG
| A-P13H | 13 | 10 | 11 | 9 | 403D-11G | 1950×800×1115 | 560 | Download
| A-P16H | 16 | 13 | 15 | 12 | 403D-15G | 1950×800×1215 | 700 | Download
| A-P19H | 19 | 15 | 17 | 14 | 403A-15G2 | 1950×800×1215 | 760 | Download
| A-P226H | 26 | 21 | 24 | 19 | 404D-22G | 2100×740×1115 | 740 | Download
| A-P35H | 35 | 29 | 33 | 26 | 404D-22TG | 2100×740×1115 | 740 | Download
| A-P38H | 38 | 30 | 35 | 28 | 1103A-33G | 2300×980×1270 | 1250 | Download
| A-P59H | 59 | 47 | 54 | 43 | 1103A-33TG1 | 2600×1130×1540 | 1360 | Download
| A-P75H | 75 | 60 | 68 | 55 | 1103A-33TG2 | 2600×1130×1540 | 1580 | Download
| A-P84H | 84 | 67 | 76 | 61 | 1104A-44TG1 | 2800×1130×1560 | 1580 | Download
| A-P100H-1 | 100 | 80 | 90 | 73 | 1104A-44TG2 | 2800×1130×1560 | 1580 | Download
| A-P100H-2 | 100 | 80 | 90 | 72 | 1104C-44TAG1 | 2800×1130×1560 | 1600 | Download
| A-P125H | 125 | 100 | 115 | 92 | 1104C-44TAG2 | 2800×1130×1560 | 1720 | Download
| A-P169H | 169 | 135 | 152 | 122 | 1106A-70TG1 | 3200×1130×1715 | 2215 | Download
| A-P188H | 188 | 150 | 169 | 135 | 1106A-70TAG2 | 3600×1130×2105 | 2215 | Download
| A-P219H | 219 | 175 | 197 | 158 | 1106A-70TAG3 | 3600×1130×2105 | 2385 | Download
| A-P273H | 273 | 218 | 248 | 198 | 1506A-E88TAG2 | 4000×1422×2190 | 3485 | Download
| A-P320H | 320 | 256 | 290 | 232 | 1506A-E88TAG3 | 4000×1422×2190 | 3485 | Download
| A-P390H | 390 | 312 | 352 | 282 | 1506A-E88TAG5 | 4000×1422×2190 | 3625 | Download
| A-P438H-1 | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | 4400×1422×2450 | 4290 | Download
| A-P438H-2 | 438 | 350 | 400 | 320 | 2206C-E13TAG3 | 4400×1422×2450 | 4290 | Download
| A-P563H-1 | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | 4600×1422×2530 | 5070 | Download
| A-P563H-2 | 563 | 450 | 500 | 400 | 2506C-E 15TAG2 | 4600×1422×2530 | 5070 | Download
| A-P687H-1 | 687 | 550 | 625 | 500 | 2806C-E 18TAG 1A | 4800×1822×2522 | 6000 | Download
| A-P687H-2 | 687 | 550 | 625 | 500 | 2806A-E18TAG2 | 4800×1822×2522 | 6000 | Download
| A-P825H | 825 | 660 | 750 | 600 | 4006-23TAG2A | 6059×2438×2591 | 8250 | Download
| A-P940H | 940 | 750 | 849 | 679 | 4006-23TAG3A | 6059×2438×2591 | 8250 | Download
| A-P1100H | 1100 | 880 | 1000 | 800 | 4008TAG2 | 6059×2438×2591 | 9820 | Download
| A-P1375H | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12192x2438x2896 | 12900 | Download
| A-P1500H | 1500 | 1200 | 1375 | 1100 | 4012-46TWG3A | 12192x2438x2896 | 13000 | Download
| A-P1650H | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12192x2438x2896 | 13000 | Download
| A-P1850H | 1850 | 1480 | 1690 | 1350 | 4012-46TAG3A | 12192x2438x2896 | 13000 | Download
Contact Us:
FAQ
Q: Do you offer OEM service?
A: Yes
Q: What is your payment term?
A: 30% T/T in advance, 70% balance when receiving B/L copy, Or 100% irrevocable L/C at sight.
Q: What is your lead time?
A: About 20-30 days after receiving advance deposit or original L/C.
Q: What certificates do you have?
A: We have CE, ISO. And we can apply for specific certificates for different countries such as SONCAP for Nigeria, COI for Iran, SASO for Saudi Arabia, etc.
Q: What warranty do you provide?
A: One year, during the guarantee period, we will supply free of the easily damaged parts for the possible problems except for the incorrect operation. After expiration, we supply cost spare parts for Genset maintenance.
Tag:
perkins generator 30kva
1500RPM perkins soundproof generator
1104A-44TG2 Perkins Generator Set
Recommended Products
Soundproof Perkins Diesel Genset
Get Best Price
150kVA Perkins Generator Set
Get Best Price
80kVA Perkins Soundproof Generator
Get Best Price
House Single Phase 10kVA Perkins Generator Set
Get Best Price
Soundproof 1500RPM 200kVA Perkins Diesel Generator Set
Get Best Price
ISO9001 403D-11G Perkins 10kW Diesel Generator
Get Best Price
Low Fuel Consumption 250kVA Perkins Generator Set
Get Best Price
60kVA Diesel Generator Set Powered by Perkins Engine for Backup & Prime Power
Get Best Price
Get in touch with us
| Contact Person : | Mr. Edward Ye
| Tel : | 86-15959182792
| Fax : | 86-591-86397381
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
Rm2809, C1 Building, Cangshan Wanda Plaza, No. 216 Pushang Road, Fuzhou City, Fujian, China.
sales@hosempower.com
86-15959182792
About
Company Profile Factory Tour Quality Control Contact Us
Products
Industrial Generator Set Cummins Generator Set Perkins Generator Set
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Industrial Generator Set Supplier. © 2020 - 2026 Fuzhou Hosem Power Co., Ltd.. All Rights Reserved.
