URL: https://www.industrialgeneratorset.com/sale-13087816-4dx21-45d-super-silent-30kva-fawde-diesel-generator.html
Accessed: 2026-11-13

4DX21-45D Super Silent 30kVA Fawde Diesel Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr
Mr
Mrs
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Industrial Generator Set
10kVA diesel generator 15L Gasoline Generator kubota generator 10kVA
Cummins Generator Set
50Hz cummins diesel genset 200kVA Cummins Generator Set 6CTAA8.3-G2 cummins diesel genset
Perkins Generator Set
perkins generator 30kva 1500RPM perkins soundproof generator 1104A-44TG2 Perkins Generator Set
Deutz Diesel Generator Set
80kVA Deutz Generator Set 3 Phase deutz generator set 60kVA Deutz Diesel Generator Set
SDEC Diesel Generator
500kVA Diesel Generator 50Hz SDEC generators 150kW SDEC Diesel Generator
Fawde Diesel Generator
15kVA FAW generator 50Hz FAW diesel generator 4DW81-23D fawde generator
Ricardo Diesel Generator
100kVA Diesel Generator 75dBA ricardo engine generator Soundproof Ricardo Diesel Generator
Volvo Diesel Generator Set
volvo 500 kva generator 500kVA Volvo Diesel Genset 250kVA diesel generator
Doosan Diesel Generator Set
500kW doosan power generator DP180LA doosan generators 400V doosan diesel generator
Yuchai Diesel Generator Set
125kVA Silent Diesel Generator 500kVA electric start diesel generator 1500RPM Yuchai Diesel Generator
Marine Diesel Genset
4B3.9-G1 cummins marine generator 20kW cummins marine generator 400V Marine Diesel Genset
Brushless Alternator GPU Ground Power Unit Generator Spare Parts All Categories
videos
Events
News Cases Blog
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
Tiếng Việt
ไทย
Home / Products / Fawde Diesel Generator / 4DX21-45D Super Silent 30kVA Fawde Diesel Generator
4DX21-45D Super Silent 30kVA Fawde Diesel Generator
Get Best Price
Mail Us
1 SET
MOQ
Negotiable
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Product Name:
Diesel Generator Set
Frequency:
50Hz
Engine Brand:
FAW
Engine Model:
4DX21-45D
Alternator Brand:
Hosem
Alternator Model:
ASF184G
Standy Power:
33kVA
Prime Power:
30kVA
Voltage:
230/400V
Contraller:
Deepsea/ Smartgen/ ComAp
Highlight:
4DX21-45D fawde generator
, 30kVA FAW Generator
, Fawde Generator Factory
Basic Infomation
Place of Origin:
CHINA
Brand Name:
Hosem
Certification:
CE/ISO9001
Model Number:
A-XC33
Payment & Shipping Terms
Packaging Details:
ply-wood or plastic film
Delivery Time:
30 days
Payment Terms:
L/C, T/T
Supply Ability:
500 unit per month
Gallery
4DX21-45D Super Silent 30kVA Fawde Diesel Generator
Product Description
FAW Diesel Generator Set, Silent Diesel Generator Set, Super Silent, Diesel Generators 4DX21-45D
Description of FAW Genset:
1) Powered by brand new original FAW water-cooled diesel engine.
2) Brand new STAMFORD, LEROY SOMER or Hosem single bearing 3 phase alternator with IP23 and H insulation class.
3) Original FAW 50&ordm;C radiator with engine driven fan mounted on skid.
4) Delixi or Chint branded case circuit breaker mounted.
5) Heavy-duty fabricated steel based frame with built-in fuel tank for at least 8 hours continuous running.
6) Complete set mounted on a based frame with anti-vibration mountings.
7) Industrial 9 dB muffler exhaust system with blexible connects and bellows.
8) Based frame with fuel, oil and coolant drain cocks for easy maintenance.
9) 12/24V DC electric start system with free maintain battery & smartgen brand battery charger.
10) Set mounted automatic control panel, with SMARTGEN brand AMF controller module for automatic start & stop.
11) Test report of generator, set of drawings and manuals.
| Specification of FAW Genset
| Model | A-XC33
| Standby Power | kVA | 33
| kW | 26
| Prime Power | kVA | 30
| kW | 24
| Frequency | Hz | 50
| Output Voltage | V | 400/230
| Oil Consumption | L/H | 0.06
| Dimension For Open-type | mm | 1600 X 800 X 1150
| Weight For Open-type | kg | 650
| Dimension For Soundproof | mm | 1780 X850 X 1150
| Weight For Soundprof | kg | 1400
| Data of FAW Engine
| Engine Manufacturer | Faw Jiefang Automotive Co., Ltd Wuxi Diesel Engine Works
| Engine Brand | Fawde
| Engine Model | 4DX21-45D
| No.of Cylinder | 4 Cylinder in line
| Bore | mm | 102
| Stroke | mm | 118
| Displacement | L | 3.86
| Cooling Fan Air Flow | m3/min | N.A.
| Compress Air Flow | m3/min | 2.6
| Exhaust Gas Flow | m3/min | 8.3
| Exhaust Gas Temperature | ℃ | 580
| Lubrication Oil Capacity | L | 13
| Cooling Water Capacity | L | N.A.
| Starting Voltage | V | 24
| Engine Max.Output Power | kW | 36
&Delta; TESTING ITEMS
HOSEM POWER provides a full line of brand new and high quality products.
Each and every unit is strictly factory tested before shipment.
1) Parts faults testing
2) Fuel tank pressure testing
3) Bolt tightening torque testing
4) Painting thickness testing
5) Voltage bearing and insulation testing
6) Noise testing
7) Loading Testing: 25%, 50%, 75%, 100%, 110% load to check verify that all control systems, alarm and shut-down protection.
&Delta; OPTIONAL SUPPLY
1) Weatherproof canopy / Soundproof canopy / Trailer-mounted
2) Engine / Alternator Pre-heaters
3) Auto load sharing & synchronization panel
4) Build-in ATS (Auto start & stop Main Failure (AMF)
5) Large 12/24 hours fuel tank
6) Power output sockets
Tag:
15kVA FAW generator
50Hz FAW diesel generator
4DW81-23D fawde generator
Recommended Products
50Hz FAW Diesel Generator
Get Best Price
Soundproof Fawde Diesel Generator
Get Best Price
20kVA Diesel Generator
Get Best Price
Denyo Type 30kW Silent Home Fawde Diesel Generator
Get Best Price
Three Phase 4DW92-35D Engine 25kVA Fawde Diesel Generator
Get Best Price
Fawde Engine 30kW 38kVA Silent Diesel Generator
Get Best Price
45kva Generator | Soundproof FAWDE Engines Genset
Get Best Price
4DX21-45D Super Silent 30kVA Fawde Diesel Generator
Get Best Price
Get in touch with us
| Contact Person : | Mr. Edward Ye
| Tel : | 86-15959182792
| Fax : | 86-591-86397381
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
Rm2809, C1 Building, Cangshan Wanda Plaza, No. 216 Pushang Road, Fuzhou City, Fujian, China.
sales@hosempower.com
86-15959182792
About
Company Profile Factory Tour Quality Control Contact Us
Products
Industrial Generator Set Cummins Generator Set Perkins Generator Set
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Industrial Generator Set Supplier. © 2020 - 2026 Fuzhou Hosem Power Co., Ltd.. All Rights Reserved.
