URL: https://deutzchbdp.com/1-2-11-air-cooled-diesel-generator-sets/221711/
Accessed: 2026-10-29

10kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai
English Русский Español
Home
About Us
Products
Applications
Company Tour
Service
Contact Us
Product Video
Home &raquo; Products &raquo; Generator Sets &raquo; DEUTZ Diesel Generator Sets (Air-Cooled) &raquo; 12 kw DEUTZ Air-Cooled Diesel Generator Sets
12 kw DEUTZ Air-Cooled Diesel Generator Sets / Gensets
Inquiry Form
Specification Data
Product Summary
Running Condition
| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)
| Model | 10GF | Model | F2L912D | Model | PI044F
| Rated prime power | 10KW | Prime power | 14KW | Rated power | 10KW
| Standby power | 1 2 KW | Stand power | 16KW | Rated voltage | 400V/230V
| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 81.70%
| Rated frequency | 50Hz | No. of Cylinder | 2 | Rated current | 18A
| Rated currency | 18A | Bore/stroke | 100/120 | Power factor | 0.8
| Power factor | 0.8 | Cylinder arrangement | Line | Frequency | 50Hz
| Steady state volt deviation | ≤±5% | Fuel consumption | 238g /kwh | Protection/ insulation | IP23/H
| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting
| Frequency drop scope | ≤8% | Governor | mechanical | Weight | 89kg
| Phase | three phase | Aspiration type | Naturally aspirated |
| Base Frame | steel | Cooling way | air cooled
| Dimension (mm) | 1200×800×1100 | Displacement | 1.88L
| Weight | 480kg | Weight | 245kg
| Type | Generator Set 10GF
| Place of Origin | China ( Deutz License Manufacturer)
| Brand Name | Deutz Engine
| Output Capacity | 12.5 KVA
| Output Power | 10 kW
| Frequency | 50Hz / 60Hz
| Cooling Type | Air Cooled
| Alternator | Meccalte / Stamford/or customerized
| Optional | silent type / open type /water-proof type
| Certification | ISO
According: GB/T2820; Altitude: 0～1000m;Ambient temperature: -35～40℃; Relative humidity: 95%
Standard scope of supply
Generator-set assembly (diesel engine, alternator, air filter, oil filter, fuel filter, silencer elbow, battery, Connection lines, circuit breaker, bracket)
Options
Base oil tank, independent oil tank, Assistant starting system when low temperature, Intelligent control system (including Weidian, Comap, Deep sea, etc).Different alternator brands available. One phase is optional.
Control system function:
start and stop function.
Panel: voltage, current, frequency, power factor, power, oil pressure, battery voltage, start times, gen-set running hours, temperature, etc.
Failure protection (alarm and stop) function: over speed/speed signal loss alarm, low oil pressure alarm, high cylinder temperature stop, low battery voltage alarm, stop failure alarm, emergency stop alarm, VAC/frequency over limit alarm, currency/power over load alarm, voltage unstable alarm, currency unstable alarm, belt broken alarm, etc.
Related products
165kw DEUTZ Air-Cooled Diesel Generator Sets
132kw DEUTZ Air-Cooled Diesel Generator Sets
110kw DEUTZ Air-Cooled Diesel Generator Sets
99kw DEUTZ Air-Cooled Diesel Generator Sets
82kw DEUTZ Air-Cooled Diesel Generator Sets
60kw DEUTZ Air-Cooled Diesel Generator Sets
44kw DEUTZ Air-Cooled Diesel Generator Sets
33kw DEUTZ Air-Cooled Diesel Generator Sets
22kw DEUTZ Air-Cooled Diesel Generator Sets
16.5kw DEUTZ Air-Cooled Diesel Generator Sets
12 kw DEUTZ Air-Cooled Diesel Generator Sets
Inquiry Form
Other products
509KW DEUTZ Water-Cooled Diesel Engine
530KW DEUTZ Water-Cooled Diesel Engine
560KW DEUTZ Water-Cooled Diesel Engine
670-740KW DEUTZ Water-Cooled Diesel Engine
Product List
Generator Sets
DEUTZ Diesel Generator Sets (Water-Cooled)
DEUTZ Diesel Generator Sets (Air-Cooled)
Gas Generator Sets
Generator Sets (for Water and Fire Pump)
Diesel Engines
DEUTZ Diesel Engines (for Generator Sets)
DEUTZ Diesel Engines (for Vehicle)
DEUTZ Diesel Engines (for Construction Machinery)
Marine Diesel Engine
Fire Pump Engine
Outboard Diesel Engine
Methanol Engine
Diesel Engine Spare Parts
Contact Us
Hebei Huabei Diesel Engine Co.,ltd.
Add.: P.O. 910，Zhongshan West Road , Shijiazhuang, Hebei, China.
Contact: Jack
Fax: +86-10-63843710
Tags
Diesel generator sets air-cooled generators power supply systems turbocharged diesel engine
Home About Us Products Applications Company Tour Service Contact Us
