URL: https://deutzchbdp.com/1-2-10-air-cooled-diesel-generator-sets/221709/
Accessed: 2026-11-13

15kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai
English Русский Español
Home
About Us
Products
Applications
Company Tour
Service
Contact Us
Product Video
Home &raquo; Products &raquo; Generator Sets &raquo; DEUTZ Diesel Generator Sets (Air-Cooled) &raquo; 16.5kw DEUTZ Air-Cooled Diesel Generator Sets
16.5kw DEUTZ Air-Cooled Diesel Generator Sets / Gensets
Inquiry Form
Specification Data
Product Summary
Running Condition
| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)
| Model | 1 5 GF | Model | F3L912D | Model | PI144D
| Rated prime power | 1 5 KW | Prime power | 24KW | Rated power | 16KW
| Standby power | 16.5 KW | Stand power | 26KW | Rated voltage | 400V/230V
| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 85.10%
| Rated frequency | 50Hz | No. of Cylinder | 3 | Rated current | 29A
| Rated currency | 29A | Bore/stroke | 100/120 | Power factor | 0.8
| Power factor | 0.8 | Cylinder arrangement | Line | Frequency | 50Hz
| Steady state volt deviation | ≤±5% | Fuel consumption | 238g /kwh | Protection/ insulation | IP23/H
| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting
| Frequency drop scope | ≤8% | Governor | mechanical | Weight | 121kg
| Phase | three phase | Aspiration type | Naturally aspirated |
| Base Frame | steel | Cooling way | air cooled
| Dimension (mm) | 1350×770×1100 | Displacement | 2.282L
| Weight | 580kg | Weight | 275kg
| Type | Generator Set 15 GF
| Place of Origin | China ( Deutz License Manufacturer)
| Brand Name | Deutz Engine
| Output Capacity | 18.8 KVA
| Output Power | 15 kW
| Frequency | 50Hz /60Hz
| Cooling Type | Air Cooled
| Alternator | Meccalte /Stamford/or customerized
| Optional | silent type / o pen type /water-proof type
| Certification | ISO
According: GB/T2820; Altitude: 0～1000m;Ambient temperature: -35～40℃; Relative humidity: 95%
Standard scope of supply
Generator-set assembly (diesel engine, alternator, air filter, oil filter, fuel filter, silencer elbow, battery, Connection lines, circuit breaker, bracket)
Options
Base oil tank, independent oil tank, Assistant starting system when low temperature, Intelligent control system (including Weidian, Comap, Deep sea, etc).Different alternator brands available. One phase is optional.
Control system function:
start and stop function.
Panel: voltage, current, frequency, power factor, power, oil pressure, battery voltage, start times, gen-set running hours, temperature, etc.
Failure protection (alarm and stop) function: over speed/speed signal loss alarm, low oil pressure alarm, high cylinder temperature stop, low battery voltage alarm, stop failure alarm, emergency stop alarm, VAC/frequency over limit alarm, currency/power over load alarm, voltage unstable alarm, currency unstable alarm, belt broken alarm, etc.
Related products
165kw DEUTZ Air-Cooled Diesel Generator Sets
132kw DEUTZ Air-Cooled Diesel Generator Sets
110kw DEUTZ Air-Cooled Diesel Generator Sets
99kw DEUTZ Air-Cooled Diesel Generator Sets
82kw DEUTZ Air-Cooled Diesel Generator Sets
60kw DEUTZ Air-Cooled Diesel Generator Sets
44kw DEUTZ Air-Cooled Diesel Generator Sets
33kw DEUTZ Air-Cooled Diesel Generator Sets
22kw DEUTZ Air-Cooled Diesel Generator Sets
16.5kw DEUTZ Air-Cooled Diesel Generator Sets
12 kw DEUTZ Air-Cooled Diesel Generator Sets
Inquiry Form
Other products
12 kw DEUTZ Air-Cooled Diesel Generator Sets
490KW DEUTZ Water-Cooled Diesel Engine
509KW DEUTZ Water-Cooled Diesel Engine
530KW DEUTZ Water-Cooled Diesel Engine
Product List
Generator Sets
DEUTZ Diesel Generator Sets (Water-Cooled)
DEUTZ Diesel Generator Sets (Air-Cooled)
Gas Generator Sets
Generator Sets (for Water and Fire Pump)
Diesel Engines
DEUTZ Diesel Engines (for Generator Sets)
DEUTZ Diesel Engines (for Vehicle)
DEUTZ Diesel Engines (for Construction Machinery)
Marine Diesel Engine
Fire Pump Engine
Outboard Diesel Engine
Methanol Engine
Diesel Engine Spare Parts
Contact Us
Hebei Huabei Diesel Engine Co.,ltd.
Add.: P.O. 910，Zhongshan West Road , Shijiazhuang, Hebei, China.
Contact: Jack
Fax: +86-10-63843710
Tags
Diesel generator sets air-cooled generators power supply systems turbocharged diesel engine
Home About Us Products Applications Company Tour Service Contact Us
