URL: https://deutzchbdp.com/1-1-7-water-cooled-diesel-generator-sets/221685/
Accessed: 2026-11-13

250kW Deutz Diesel Generator Sets | Power Supplies | Huachai
English Русский Español
Home
About Us
Products
Applications
Company Tour
Service
Contact Us
Product Video
Home &raquo; Products &raquo; Generator Sets &raquo; DEUTZ Diesel Generator Sets (Water-Cooled) &raquo; 275kw DEUTZ Water-cooled Diesel Generator Sets
275kw DEUTZ Water-cooled Diesel Generator Sets / Gensets
Inquiry Form
Specification Data
Product Summary
Running Condition
| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)
| Model | 250GF | Model | BF6M1015C-LA G3A | Model | HCI4ES
| Rated prime power | 250KW | Prime power | 282KW | Rated power | 260KW
| Standby power | 275KW | Stand power | 314KW | Stand power | 400V/230V
| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.70%
| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 505A
| Rated currency | 451A | Bore/stroke | 132/145 | Power factor | 0.8
| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz
| Steady state volt deviation | ≤±1% | Fuel consumption | 205g /kwh | Protection/ insulation | IP23/H
| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting
| Frequency drop scope | ≤5% | Governor | electronic | Weight | 995kg
| Phase | three phase | Aspiration type | Turbocharged inter-cooled |
| Base Frame | steel | Cooling way | Water cooled
| Dimension (mm) | 2800×1450×1950 | Displacement | 11.906L
| Weight | 3100kg | Weight | 850kg
| Type | Generator Set 250GF
| Place of Origin | China (Deutz License Manufacturer)
| Brand Name | Deutz Engine
| Output Capacity | 312 KVA
| Output Power | 250 kW
| Frequency | 50Hz/60Hz
| Cooling Type | Water Cooled
| Alternator | Meccalte /Stamford/or customerized
| Optional | silent type /open type/water-proof type
| Certification | ISO, EURO II
According:GB/T2820;Altitude: 0 ～ 1000m ;Ambient temperature: -35 ～ 40 ℃ ;Relative humidity: 95%
Standard scope of supply
Generator-set assembly(diesel engine, alternator, air filter, oil filter, fuel filter, silencer elbow, battery, Connection lines, circuit breaker, bracket)
Option
base oil tank, independent oil tank, Assistant starting system when low temperature, Intelligent control system.Different alternator brands available. One phase is optional.
Control system function
start and stop function.
Panel: voltage, current, frequency, power factor, power, oil pressure, battery voltage, start times, gen -set running hours, temperature, etc.
Failure protection (alarm and stop) function: over speed/speed signal loss alarm, low oil pressure alarm, high cylinder temperature stop, low battery voltage alarm, stop failure alarm, emergency stop alarm, VAC/frequency over limit alarm, currency/power over load alarm, voltage unstable alarm, currency unstable alarm, belt broken alarm, etc.
Related products
660kw Water-cooled Diesel Generator Sets
500kw DEUTZ Water-cooled Diesel Generator Sets
490kw DEUTZ Water-cooled Diesel Generator Sets
440kw DEUTZ Water-cooled Diesel Generator Sets
330kw DEUTZ Water-cooled Diesel Generator Sets
308kw DEUTZ Water-cooled Diesel Generator Sets
275kw DEUTZ Water-cooled Diesel Generator Sets
253kw DEUTZ Water-cooled Diesel Generator Sets
220kw DEUTZ Water-cooled Diesel Generator Sets
200kw DEUTZ Water-cooled Diesel Generator Sets
Inquiry Form
Other products
253kw DEUTZ Water-cooled Diesel Generator Sets
220kw DEUTZ Water-cooled Diesel Generator Sets
200kw DEUTZ Water-cooled Diesel Generator Sets
33kw DEUTZ Air-Cooled Diesel Generator Sets
Product List
Generator Sets
DEUTZ Diesel Generator Sets (Water-Cooled)
DEUTZ Diesel Generator Sets (Air-Cooled)
Gas Generator Sets
Generator Sets (for Water and Fire Pump)
Diesel Engines
DEUTZ Diesel Engines (for Generator Sets)
DEUTZ Diesel Engines (for Vehicle)
DEUTZ Diesel Engines (for Construction Machinery)
Marine Diesel Engine
Fire Pump Engine
Outboard Diesel Engine
Methanol Engine
Diesel Engine Spare Parts
Contact Us
Hebei Huabei Diesel Engine Co.,ltd.
Add.: P.O. 910，Zhongshan West Road , Shijiazhuang, Hebei, China.
Contact: Jack
Fax: +86-10-63843710
Tags
Diesel generator sets power supplies turbocharged diesel engine
Home About Us Products Applications Company Tour Service Contact Us
