URL: https://deutzchbdp.com/1-2-2-air-cooled-diesel-generator-sets/221693/
Accessed: 2026-11-13

120kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai
English Русский Español
Home
About Us
Products
Applications
Company Tour
Service
Contact Us
Product Video
Home &raquo; Products &raquo; Generator Sets &raquo; DEUTZ Diesel Generator Sets (Air-Cooled) &raquo; 132kw DEUTZ Air-Cooled Diesel Generator Sets
132kw DEUTZ Air-Cooled Diesel Generator Sets / Gensets
General Image
Professional 132KW Genset Diesel Generator, Deutz Engine, Meccalte/Stamford.etc ALternator, Deep Sea Control Panel
Inquiry Form
Specification Data
Product Summary
Running Condition
| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)
| Model | 120GF | Model | BF8L513 | Model | UCI274G
| Rated Prime power | 120KW | Prime power | | Rated power | 128KW
| Standby . power | 132KW | Stand power | 147KW | Stand power | 400V/230V
| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 92.50%
| Rated frequency | 50Hz | No. of Cylinder | 8 | Rated current | 231A
| Rated currency | 217A | Bore/stroke | 125/130 | Power factor | 0.8
| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz
| Steady state volt deviation | ≤±1% | Fuel consumption | 215g /kwh | Protection/ insulation | IP23/H
| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting
| Frequency drop scope | ≤5% | Governor | electronic | Weight | 550kg
| Phase | three phase | Aspiration type | Turbocharged |
| Base Frame | steel | Cooling way | Air cooled
| Dimension (mm) | 2250×1200×1460 | Displacement | 12.763L
| Weight | 1850kg | Weight | 920kg
| Type | Generator Set 1 2 0GF
| Place of Origin | China (Deutz License Manufacturer)
| Brand Name | Deutz Engine
| Output Capacity | 150 KVA
| Output Power | 120 kW
| Frequency | 50Hz /60Hz
| Cooling Type | Air Cooled
| Alternator | Meccalte/Stamford/or customerized
| Optional | silent type / o pen type /water-proof type
| Certification | ISO
According: GB/T2820; Altitude: 0～1000m;Ambient temperature: -35～40℃; Relative humidity: 95%
Standard scope of supply
Generator-set assembly (diesel engine, alternator, air filter, oil filter, fuel filter, silencer elbow, battery, Connection lines, circuit breaker, bracket)
Options
Base oil tank, independent oil tank, Assistant starting system when low temperature, Intelligent control system (including Weidian, Comap, Deep sea, etc).Different alternator brands available. One phase is optional.
Control system function:
start and stop function.
Panel: voltage, current, frequency, power factor, power, oil pressure, battery voltage, start times, gen-set running hours, temperature, etc.
Failure protection (alarm and stop) function: over speed/speed signal loss alarm, low oil pressure alarm, high cylinder temperature stop, low battery voltage alarm, stop failure alarm, emergency stop alarm, VAC/frequency over limit alarm, currency/power over load alarm, voltage unstable alarm, currency unstable alarm, belt broken alarm, etc.
Related products
165kw DEUTZ Air-Cooled Diesel Generator Sets
132kw DEUTZ Air-Cooled Diesel Generator Sets
110kw DEUTZ Air-Cooled Diesel Generator Sets
99kw DEUTZ Air-Cooled Diesel Generator Sets
82kw DEUTZ Air-Cooled Diesel Generator Sets
60kw DEUTZ Air-Cooled Diesel Generator Sets
44kw DEUTZ Air-Cooled Diesel Generator Sets
33kw DEUTZ Air-Cooled Diesel Generator Sets
22kw DEUTZ Air-Cooled Diesel Generator Sets
16.5kw DEUTZ Air-Cooled Diesel Generator Sets
12 kw DEUTZ Air-Cooled Diesel Generator Sets
Inquiry Form
Other products
440kw DEUTZ Water-cooled Diesel Generator Sets
330kw DEUTZ Water-cooled Diesel Generator Sets
308kw DEUTZ Water-cooled Diesel Generator Sets
275kw DEUTZ Water-cooled Diesel Generator Sets
Product List
Generator Sets
DEUTZ Diesel Generator Sets (Water-Cooled)
DEUTZ Diesel Generator Sets (Air-Cooled)
Gas Generator Sets
Generator Sets (for Water and Fire Pump)
Diesel Engines
DEUTZ Diesel Engines (for Generator Sets)
DEUTZ Diesel Engines (for Vehicle)
DEUTZ Diesel Engines (for Construction Machinery)
Marine Diesel Engine
Fire Pump Engine
Outboard Diesel Engine
Methanol Engine
Diesel Engine Spare Parts
Contact Us
Hebei Huabei Diesel Engine Co.,ltd.
Add.: P.O. 910，Zhongshan West Road , Shijiazhuang, Hebei, China.
Contact: Jack
Fax: +86-10-63843710
Tags
Diesel generator sets air-cooled generators power supply systems turbocharged diesel engine
Home About Us Products Applications Company Tour Service Contact Us
