URL: http://www.yzhddl.com/product/49_149
Accessed: 2026-11-13

东风康明斯(DCEC) - 陆用电站-产品中心 - 扬州市华东动力机械有限公司
欢迎访问扬州市华东动力机械有限公司官网!
中文版 | 英文版
0514-86821471 0514-86821467
网站首页
关于我们
产品中心
实力展示
物资查询系统
新闻资讯
联系我们
热门搜索：
电源车 控制系统 特殊电站 船用电站 陆用电站
陆用电站
东风康明斯(DCEC)
重庆康明斯(CCEC)
进口康明斯
VOLVO系列
MTU系列
Scania系列
Perkins系列
静音电站
集装箱电站
移动电站
船用电站
重庆康明斯系列(船用)
东风康明斯系列(船用)
volvo系列(船用)
特殊电站
特殊电站
控制系统
基本型控制系统
自启动型控制系统
并机系统
“三遥”控制系统
电源车
电源车
东风康明斯(DCEC)
产品描述 :
咨询电话 : 0514-86821471 / 0514-86821467
产品详情
| 50Hz 400V cos Ø =0.8(Lag) 3 相 4 线 ”Y” 型接法
| 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） |
| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）
| HDC25 | 25/20 | 27.5/22 | 36 | 5.5 | 4B3.9-G2 | 27 | 1550×730×1390 | 708 | 下载参数
| HDC38 | 38/30 | 42/33 | 54 | 7.6 | 4BT3.9-G2 | 40 | 1550×730×1390 | 726 | 下载参数
| HDC50 | 50/40 | 55/44 | 72 | 10 | 4BTA3.9-G2 | 55 | 1550×730×1435 | 874 | 下载参数
| HDC63 | 63/50 | 69/55 | 90 | 13 | 4BTA3.9-G2 | 55 | 1660×730×1435 | 895 | 下载参数
| HDC100 | 100/80 | 110/88 | 144 | 20 | 6BT5.9-G2 | 92 | 2200×800×1475 | 1140 | 下载参数
| HDC125 | 125/100 | 138/110 | 181 | 25 | 6BTA5.9-G2 | 120 | 2200×800×1475 | 1180 | 下载参数
| HDC138 | 138/110 | 151/121 | 199 | 27 | 6BTAA5.9-G2 | 130 | 2300×800×1475 | 1262 | 下载参数
| HDC160 | 160/128 | 175/140 | 231 | 32 | 6CTA8.3-G2 | 180 | 2300×850×1550 | 1350 | 下载参数
| HDC188 | 188/150 | 206/165 | 271 | 37 | 6CTA8.3-G2 | 180 | 2350×850×1550 | 1410 | 下载参数
| HDC200 | 200/160 | 220/176 | 289 | 41 | 6CTAA8.3-G2 | 202 | 2400×1000×1550 | 1550 | 下载参数
上一篇：没有了;
下一篇： 重庆康明斯(CCEC)
陆用电站 -
东风康明斯(DCEC)
重庆康明斯(CCEC)
进口康明斯
VOLVO系列
MTU系列
Scania系列
Perkins系列
静音电站
集装箱电站
移动电站
船用电站 -
重庆康明斯系列(船用)
东风康明斯系列(船用)
volvo系列(船用)
控制系统 -
基本型控制系统
自启动型控制系统
并机系统
“三遥”控制系统
特殊电站 -
特殊电站
电源车 -
电源车
电话 : 0514-86821471
0514-86821467
传真 : 0514-86824567
e-mail : info@yzhddl.com
地址 : 扬州市江都区仙女镇希林路19号
Copyright©扬州市华东动力机械有限公司 All Rights Reserved. 备案号： 苏ICP备2021010297号-2
苏公网安备32108802011013号
