URL: http://www.yzhddl.com/product/49_144
Accessed: 2026-10-29

Scania系列 - 陆用电站-产品中心 - 扬州市华东动力机械有限公司
欢迎访问扬州市华东动力机械有限公司官网!
中文版 | 英文版
0514-86821471 0514-86821467
网站首页
关于我们
产品中心
实力展示
物资查询系统
新闻资讯
联系我们
热门搜索：
电源车 控制系统 特殊电站 船用电站 陆用电站
陆用电站
东风康明斯(DCEC)
重庆康明斯(CCEC)
进口康明斯
VOLVO系列
MTU系列
Scania系列
Perkins系列
静音电站
集装箱电站
移动电站
船用电站
重庆康明斯系列(船用)
东风康明斯系列(船用)
volvo系列(船用)
特殊电站
特殊电站
控制系统
基本型控制系统
自启动型控制系统
并机系统
“三遥”控制系统
电源车
电源车
Scania系列
产品描述 :
咨询电话 : 0514-86821471 / 0514-86821467
产品详情
| 50Hz 400V cos Ø =0.8(Lag) 3 相 4 线 ”Y” 型接法
| 机组型号 | 输出功率（KVA/KW） | 额定 电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg）
| 额定功率 | 备用功率 | 型号 | 最大功率 （KW）
| HDSC250 | 250/200 | 275/220 | 362 | 47 | DC9 65A 10-93 | 247 | 3035×1210×1900 | 2027
| DC09 073A 02-21 | 249
| HDSC275 | 275/220 | 303/242 | 398 | 52 | DC9 65A 10-94 | 269 | 3140×1210×1900 | 2300
| DC09 073A 02-22 | 273
| HDSC300 | 300/240 | 330/264 | 434 | 56 | DC9 65A 10-95 | 292 | 3140×1210×1900 | 2300
| DC09 073A 02-23 | 294
| HDSC325 | 325/260 | 357/286 | 471 | 61 | DC09 073A 02-24 | 317 | 3140×1210×1900 | 2390
| HDSC375 | 375/300 | 412/330 | 543 | 74 | DC12 59A 10-32A | 356 | 3160×1205×2160 | 2895
| DC13 073A 02-21 | 356
| HDSC410 | 410/328 | 450/360 | 593 | 80 | DC12 59A 10-33A | 399 | 3560×1205×2160 | 3625
| DC13 073A 02-22 | 403
| HDSC450 | 450/360 | 495/396 | 651 | 86 | DC12 59A 10-34A | 437 | 3560×1205×2160 | 3795
| DC13 073A 02-23 | 438
| HDSC500 | 500/400 | 550/440 | 724 | 93 | DC13 073A 02-24 | 480 | 3560×1205×2160 | 3810
| DC16 45A 10-30A | 481 | 3570×1205×2210 | 3850
| HDSC550 | 550/440 | 605/484 | 796 | 102 | DC16 44A 10-27 | 523 | 3570×1205×2210 | 3958
| HDSC600 | 600/480 | 660/528 | 868 | 119 | DC16 072A 02-14 | 587 | 3570×1205×2210 | 4110
| HDSC650 | 650/520 | 715/572 | 942 | 129 | DC16 072A 02-15 | 634 | 3680×1205×2210 | 4260
| HDSC700 | 700/560 | 770/616 | 1014 | 138 | DC16 072A 02-16 | 680 | 3680×1205×2210 | 4350
上一篇： MTU系列
下一篇： Perkins系列
陆用电站 -
东风康明斯(DCEC)
重庆康明斯(CCEC)
进口康明斯
VOLVO系列
MTU系列
Scania系列
Perkins系列
静音电站
集装箱电站
移动电站
船用电站 -
重庆康明斯系列(船用)
东风康明斯系列(船用)
volvo系列(船用)
控制系统 -
基本型控制系统
自启动型控制系统
并机系统
“三遥”控制系统
特殊电站 -
特殊电站
电源车 -
电源车
电话 : 0514-86821471
0514-86821467
传真 : 0514-86824567
e-mail : info@yzhddl.com
地址 : 扬州市江都区仙女镇希林路19号
Copyright©扬州市华东动力机械有限公司 All Rights Reserved. 备案号： 苏ICP备2021010297号-2
苏公网安备32108802011013号
