URL: https://www.worldgens.com/product/400kw-perkins-diesel-generator.html
Accessed: 2026-11-14

400kW Perkins Diesel Generator Set | Huali Power
Shandong Huali Electromechanical Co., Ltd.
Language
English
한국어
Français
Español
Português
اللغة العربية
Український
Pусский
Türk
Melayu
Italiano
Nederlands
čeština
日本語
हिंदी
bahasa Indonesia
Deutsch
Tiếng Việt
ภาษาไทย
Polskie
WhatsApp:
+8617852375737
Mail Us:
worldgens@shanhuachina.cn
Get Inquiry
home
/
About Us
Factory
/
Downloads
/
Certification
/
Videos
/
/
Products
Diesel Generator
Different Brand Generator
Cummins Diesel Generator
/
Perkins Diesel Generator
/
Yuchai Diesel Generator
/
Weichai Diesel Generator
/
/
Different Type Generator
Open Type Generator
/
Silent Type Generator
/
Trailer Type Generator
/
Container Type Generator
/
/
Different Kva Generator
10-250kva Generator
/
250-1000kva Generator
/
1000-2500kva Generator
/
/
/
Spray Cannon Manufacturer
Spray Range
M03-30m
/
M04-40m
/
M06-60m
/
M08-80m
/
M10-100m
/
M12-120m
/
/
Spray Type
Stationary Mist Cannon
/
Platform Mist Cannon
/
Trailer Mist Cannon
/
Mist Cannon Truck
/
/
/
AGV
/
/
News
/
Cases
/
Solution
Industry
/
Hospital
/
Mining, Oil & Gas
/
Data Center
/
Defense & Military
/
Agriculture & Livestock
/
Commercial & Residential
/
Temporary & Project
/
/
FAQ
/
Contact Us
/
Language
English
한국어
Français
Español
Português
اللغة العربية
Український
Pусский
Türk
Melayu
Italiano
Nederlands
čeština
日本語
हिंदी
bahasa Indonesia
Deutsch
Tiếng Việt
ภาษาไทย
Polskie
home
About Us
Factory
Downloads
Certification
Videos
Products
Diesel Generator
Different Brand Generator
Cummins Diesel Generator
Perkins Diesel Generator
Yuchai Diesel Generator
Weichai Diesel Generator
Different Type Generator
Open Type Generator
Silent Type Generator
Trailer Type Generator
Container Type Generator
Different Kva Generator
10-250kva Generator
250-1000kva Generator
1000-2500kva Generator
Spray Cannon Manufacturer
Spray Range
M03-30m
M04-40m
M06-60m
M08-80m
M10-100m
M12-120m
Spray Type
Stationary Mist Cannon
Platform Mist Cannon
Trailer Mist Cannon
Mist Cannon Truck
AGV
News
Cases
Solution
Industry
Hospital
Mining, Oil & Gas
Data Center
Defense & Military
Agriculture & Livestock
Commercial & Residential
Temporary & Project
FAQ
Contact Us
Home
Huali Power Products
Diesel Generator Sets
Different Brand Generator
Perkins Diesel Generator Sets
400kw Perkins Diesel Generator Set
400kw Perkins Diesel Generator Set
Shandong Huali- Professional diesel generator manufacturer
Inquiry
description
Parameter
A 400kW Perkins diesel generator set is typically considered for industrial and project power requirements where the expected load is approaching this output range. Huali Power manufactures and integrates the complete generator set, while Perkins supplies the diesel engine used in the confirmed project configuration.
Selecting a 400kW generator requires more than comparing the total connected load with the generator rating. Running load, simultaneous demand, motor starting, load steps, operating duty, future expansion and site conditions should be reviewed together.
For a project quotation, send Huali your required power, voltage and frequency, standby or prime duty, load list, largest motor and starting method, preferred generator construction and destination country.
400kW Perkins Diesel Generator Overview
At this power level, the generator should be treated as part of the project electrical system rather than as an isolated piece of equipment.
The complete generating set combines a Perkins diesel engine with the alternator, control and protection system, cooling arrangement, starting system, base structure and other equipment defined in the approved Huali technical proposal.
The exact engine, alternator, controller, generator-set ratings, voltage and project options should be identified in the final quotation and technical datasheet. This allows buyers, consultants and contractors to compare competing offers against the same technical scope instead of comparing only the engine brand.
Buyers comparing other Perkins-powered generator ratings can also review the Perkins Diesel Generator range .
Where a 400kW Rating Fits
A 400kW-class generator may be evaluated for manufacturing facilities, commercial facilities, water-pumping systems, process equipment, construction or temporary project power, and facility standby applications.
These are possible application categories, not automatic sizing recommendations.
Two facilities can have similar average loads but require different generators. One project may have mainly resistive or electronic loads with limited starting demand. Another may include pumps, compressors, fans or production machinery with substantial transient demand.
For critical facilities, the required generator arrangement can also depend on redundancy, transfer strategy, applicable codes and the consequences of losing power. The power rating alone is therefore not sufficient to determine the final system architecture.
How to Check Whether 400kW Is Enough
Start by identifying what must actually operate when the generator is supplying the project.
Running and Simultaneous Load
A connected-load total can overstate or understate the real generator duty.
For each major load, identify:
normal running power;
whether it operates continuously or intermittently;
which loads must operate at the same time;
loads that can be delayed or shed;
motor or compressor starting requirements;
equipment expected to be added later.
The simultaneous operating load provides a better starting point for generator sizing than simply adding every nameplate value.
Operating margin also needs to be considered. A generator should not be selected only because the calculated running load falls slightly below 400kW. Starting events, transient response, site conditions and future expansion may make a different rating more appropriate.
If the project load has not yet been organized, use the Diesel Generator Load List Template to record the running loads, simultaneous loads, starting sequence and unresolved project data.
Load Steps and Future Expansion
The order in which loads are connected can affect generator performance.
If a substantial load is applied in one step, the engine and alternator must respond to the sudden change while maintaining acceptable voltage and frequency performance for the project. A staged loading sequence may produce a different result from connecting several major loads at the same time.
Where future production equipment, pumps or other electrical loads are planned, include them in the early sizing discussion. It is usually easier to evaluate expansion before the generator and electrical distribution system are finalized than after installation.
Motor Starting for Pumps, Compressors and Large Motors
Motor starting is one of the most important checks on a generator in this power range.
A motor may require substantially more current during starting than during normal operation. The actual effect on the generator depends on the motor, starting method, other loads already operating and the acceptable voltage dip for the connected equipment.
For the largest motor, provide:
rated kW, HP, kVA or current;
motor voltage;
starting method;
starting-current data where available;
whether the motor starts loaded or unloaded;
loads already operating during the start.
Direct-on-line, star-delta, soft-starter and variable-frequency-drive arrangements can place different demands on the generator.
Where several motors are installed, also confirm whether they can start simultaneously or whether the control sequence allows staged starting.
A specific motor size should not be declared compatible with a 400kW generator until these conditions have been reviewed.
For a more detailed motor-load review, see Diesel Generator Sizing for Motors, Pumps and Compressors .
Prime or Standby Duty?
Prime and standby ratings describe different operating duties and should not be treated as interchangeable labels.
For a standby project, explain how the generator will operate when the normal power source fails and how long the expected emergency operating periods may be.
For a prime-power project, provide the expected operating profile, load variation and annual usage.
The applicable generator-set and engine rating should then be stated in the approved technical documentation. Do not assume that a prime-rated generator is automatically approved for an undefined continuous-duty application.
For more detail, read Prime, Standby and Continuous Power Ratings .
Perkins Engine and Complete Generator Configuration
The Perkins engine is one component of the complete Huali generator set.
For procurement review, the technical proposal should identify the exact engine model and its applicable rating together with the alternator and control equipment. Buyers should also distinguish engine mechanical output from generator-set electrical output; the two values are not interchangeable.
The final configuration should clearly identify:
Perkins engine model;
generator-set prime and standby ratings;
alternator manufacturer and model;
controller manufacturer and model;
rated voltage and frequency;
phase and electrical connection;
breaker and protection arrangement;
starting system;
standard scope and project-specific options.
This approach reduces ambiguity when quotations from different suppliers use different component combinations.
ATS, Controls and Electrical Interface
The electrical interface should be reviewed before the generator is ordered.
Provide the required voltage, frequency and phase. These values affect alternator selection, rated current, protection equipment and connection to the downstream distribution system.
If automatic transfer is required, the ATS should be selected from the actual electrical system rather than from the generator kW rating alone. Current, number of poles, transfer sequence, interlocking requirements and utility-generator logic may all be relevant.
Projects may also require additional control functions, communication interfaces or remote status monitoring. These should be defined in the project specification and confirmed against the controller included in the Huali quotation rather than assumed to be standard equipment.
Open, Silent or Containerized Configuration
An open generator set can be considered where the equipment will be installed in a properly designed generator room or another protected technical space.
The room must still address cooling-air supply, radiator discharge, exhaust routing, fuel arrangements, fire and electrical requirements, and maintenance access.
A silent enclosure may be evaluated where the equipment is installed outdoors or where project noise requirements call for an enclosed design. Noise performance should be specified against a defined configuration and measurement condition rather than assumed from the word “silent.”
Buyers considering an enclosed design can review Huali's Silent Diesel Generator range.
For projects requiring greater environmental protection, equipment access or an integrated outdoor package, a Containerized Diesel Generator configuration may also be evaluated.
The enclosure type should therefore follow the installation conditions rather than being selected only from appearance or price.
Cooling, Fuel and Installation Requirements
At 400kW-class power levels, installation conditions can materially affect the finished project.
Before the technical proposal is finalized, provide:
site altitude;
maximum expected ambient temperature;
indoor or outdoor installation;
available cooling-air path;
radiator hot-air discharge arrangement;
exhaust routing limitations;
required operating duration;
fuel storage arrangement;
foundation and installation access;
maintenance clearance.
Indoor projects should address ventilation during the layout stage. Installing the generator first and solving the cooling-air path later can create avoidable problems.
The required operating duration is also important when deciding the fuel system. The generator base tank, separate fuel storage, day tank and transfer arrangement, where applicable, should be considered as part of the project scope rather than assumed from the generator power rating.
For additional engineering considerations, see How Altitude, Temperature and Site Conditions Affect Diesel Generator Sizing .
When to Consider Expansion or Parallel Operation
A larger single generator is not always the only response when the project approaches the capacity of one 400kW-class unit.
If the load is expected to increase significantly, the project team should first determine whether the future load can still be served economically and operationally by one generator.
Parallel operation may become worth discussing when the project requires combinations of capacity expansion, redundancy, operating flexibility or staged investment.
This does not mean that every 400kW project needs a parallel system. A single generator may remain the simpler and more appropriate arrangement where one unit can meet the confirmed load and reliability requirements.
If paralleling is being considered, tell Huali early. Control strategy, synchronization, breakers, switchgear and distribution architecture need to be reviewed as a system rather than added as an afterthought.
For projects evaluating multiple-generator architecture, see Single Generator vs Parallel Generators .
If the confirmed load is moving beyond the 400kW range, buyers can also review the 640kW Perkins Generator Set as a higher-output product reference. Final rating selection should still be based on the actual load and project requirements.
Factory Integration and Project Verification
Huali manufactures and integrates complete diesel generator sets and has generator assembly and testing capability.
For a project order, the required inspection and testing scope should be defined in the quotation, approved technical documents or contract.
Depending on the agreed scope, verification may include component identification, assembly checks, control and protection checks and generator operating tests.
Where the project requires witness testing, acceptance records or specific technical documents, these requirements should be agreed before production. A specific test scope is more useful to the buyer than a general claim that equipment is “fully tested” or “100% reliable.”
What Huali Needs for a Technical Quotation
To prepare a useful configuration and quotation, provide as much of the following information as possible:
| Required Power | Required power in kW or kVA, or provide the load list if the rating is not yet confirmed.
| Electrical System | Voltage, frequency and phase.
| Operating Duty | Standby or prime operating duty.
| Load Information | Load list, main equipment and simultaneous operating load.
| Largest Motor | Motor rating, voltage and starting method.
| Load Sequence | Starting sequence, load steps and loads already operating during major starting events.
| Future Expansion | Planned future production equipment or additional electrical load.
| Generator Configuration | Open, silent or containerized preference.
| Electrical Options | ATS, redundancy or paralleling requirement where applicable.
| Site Conditions | Site altitude, ambient temperature, indoor or outdoor installation and relevant environmental conditions.
| Runtime | Expected operating duration and fuel-system requirements.
| Quantity / Destination | Required quantity and destination country.
If the required generator size has not yet been confirmed, send the load list instead of selecting a rating only from an estimated total. Huali can review the initial information and identify the additional data required for generator selection.
Before requesting a formal quotation, buyers can also use the Diesel Generator Quotation Checklist to organize project requirements and quotation scope.
FAQ About 400kW Diesel Generator Projects
Is a 400kW generator enough if my running load is below 400kW?
Not necessarily. Final sizing should also consider simultaneous loads, motor starting, load steps, operating duty, site conditions and future expansion.
Can a 400kW generator start a large pump or compressor?
The generator rating alone cannot answer this. Provide the motor rating, starting method, starting-current information where available, and the other loads that will already be operating.
Should I select prime or standby power?
That depends on how the generator will be used. Provide the expected duty, operating hours and load pattern so that the applicable generator and engine rating can be confirmed.
Do I need an ATS?
An ATS may be appropriate where automatic transfer between the normal supply and generator supply is required. Its rating and transfer arrangement must match the actual electrical system.
When should I consider two generators instead of one?
Parallel generation can be evaluated where the project requires redundancy, future capacity expansion or operational flexibility. It is not automatically required for a 400kW project.
What should I send with my inquiry?
Send the required power or load list, voltage and frequency, application, standby or prime duty, largest motor and starting method, site conditions, preferred construction and destination country.
Request a 400kW Perkins Generator Configuration & Quotation
Send Huali your project requirements for a technical configuration review and quotation.
Please provide, where available: required power, voltage/frequency, site conditions, preferred configuration, quantity.
Not sure whether 400kW is the right rating? Send your load list or main equipment information and Huali can review the initial generator sizing requirements with you.
Send Your Project Requirements
Prefer email? worldgens@shanhuachina.cn
400kW Perkins Diesel Generator Set Technical Specifications
| Generator Set
| Product Name | Huali 400kW Perkins Diesel Generator Set
| Generator Set Model | HL400GF
| Prime Power | 400 kW / 500 kVA
| Standby Power | 440 kW / 550 kVA
| Rated Voltage | 400 / 230 V
| Rated Current | 720 A at 400 V, 3-phase
| Frequency | 50 Hz
| Rated Speed | 1500 rpm
| Number of Phases | 3
| Connection | 3-phase, 4-wire
| Power Factor | 0.8
| Perkins Diesel Engine
| Engine Manufacturer | Perkins
| Engine Model | 2506C-E15TAG2
| Engine Speed | 1500 rpm
| Net Engine Power – Prime | 435 kWm
| Net Engine Power – Standby | 478 kWm
| Cylinder Configuration | 6-cylinder, vertical in-line
| Displacement | 15.2 L
| Bore × Stroke | 137 × 171 mm
| Compression Ratio | 16:1
| Aspiration | Turbocharged and air-to-air charge cooled
| Combustion System | Direct injection
| Cooling System | Water-cooled
| Starting System | 24 V DC electric start
| Engine Control | Electronic engine management with ECM
| Alternator
| Alternator Manufacturer | Shanhua
| Alternator Model | HLF-400
| Frequency | 50 Hz
| Rated Speed | 1500 rpm
| Rated Voltage | 400 V
| Number of Phases | 3
| Power Factor | 0.8
| Altitude Requirement | ≤ 1000 m
| Protection Class | IP21
| Connection | 3-phase, 4-wire
| Excitation System | Brushless, self-exciting
| Insulation Class | H
| Temperature Rise Class | H
Technical Note: The specifications above describe the referenced 50 Hz, 400/230 V configuration. The Perkins engine data are based on the 2506C-E15TAG2 1500 rpm configuration. Final generator-set ratings, voltage, alternator, controller, protection equipment and project-specific options should be confirmed in the approved Huali quotation and technical datasheet before order. Site altitude, ambient temperature, load characteristics and installation conditions should also be reviewed for the final project configuration.
Related Products
400kw Perkins Diesel Generator Set
800kw Perkins Diesel Generator Set
625kVA Silent Diesel Generator Set
800kw Trailer Generator Set
Huali Power
Huali Power
Quick Links
Home
About Us
Products
News
Cases
Solution
FAQ
Contact Us
CONTACT US
WhatsApp: +8617852375737
Email: worldgens@shanhuachina.cn
WeChat: +86 17852375737
Address: Economic Development Zone, Wenshang County, Jining, Shandong, China
GET A QUOTE
Submit
Copyright © 2023 Shandong Huali Electromechanical Co., Ltd
Terms & Conditions · Privacy Policy
Quick Inquiry
Name:
Email*:
Phone:
Message*:
Send Inquiry
+8617852375737
worldgens@shanhuachina.cn
+86 17852375737
