URL: https://huaquanpower.net/zh/--/yc-series-diesel-generator-set-2/30kw-yc-diesel-generator-set/
Accessed: 2026-10-28

YC 30kW 柴油发电机组 - 华全动力
Facebook | LinkedIn | YouTube | Twitter | TikTok | WhatsApp
HUA QUAN
首页
产品中心
应用领域
公司概况
技术支持
博客
联系我们
获取报价
首页 &raquo; 产品中心 &raquo; 柴油发电机组 &raquo; YC
YC 30kW 柴油发电机组 (33kW 备用功率)
YC 30kW (37kVA) 柴油发电机组 华全动力 是一款高可靠性的备用和常用电源解决方案，专为工业、商业和关键基础设施应用而设计。 YC series generator sets feature reliable Yuchai engines, ranging from compact 15kW units to powerful 1000kW+ configurations.
无论您管理的是医院、酒店、制造工厂还是建筑工地，该发电机组都能提供清洁稳定的电力，并优化燃油消耗。 华全动力 为什么选择华全动力？, YC 系列 柴油发电机组.
核心技术参数
| 常用功率 | 额定电压
| 常用功率 | 30 kW / 37 kVA
| 备用功率 | 33 kW / 41 kVA
| 额定电压 | 400/230V (Customizable)
| 频率 | 50/60 Hz
| 功率因数 | 0.8 (Lagging)
| 相数 | 3 Phase / 4 Wire
| 发动机转速 | 1500 RPM (50Hz) / 1800 RPM (60Hz)
| 发动机型号 | Yuchai YC4D60-D21
| 发电机 | Stamford UC224C
| 冷却方式 | Water-Cooled Radiator
| 燃油箱容量 | 200L (8-12h Runtime)
| 启动方式 | 24V DC Electric
| 噪音水平 | 75 dBA @ 7m
| 外形尺寸 | 2100×800×1400 mm
| 净重 | 1140 kg
| 控制系统 | DeepSea 6020 / SmartGen HGM6120
核心功能特点
Versatile Yuchai Engine Platform Yuchai engines span from 4-cylinder to V16 configurations, offering the right power density for every application requirement.
Flexible Alternator Options Multiple alternator brands available (Stamford, Marathon, Engga) to match budget and performance requirements.
Smart Monitoring Digital control panel with RS485/Modbus communication for integration with building management systems.
Environmental Compliance Meets EPA Tier 2 / EU Stage II emission standards with optional upgrade to Tier 3 for regulated markets.
Silent Operation Option Super-silent enclosure option reduces noise to 65-72 dBA at 7m, suitable for noise-sensitive urban environments.
Quick Spare Parts Access Global parts distribution network ensures genuine Yuchai spare parts availability within 48 hours in most regions.
应用领域
Telecommunications base stations: Reliable power supply for continuous operation and emergency backup.
Small to medium enterprises: Reliable power supply for continuous operation and emergency backup.
Residential communities: Reliable power supply for continuous operation and emergency backup.
Educational institutions: Reliable power supply for continuous operation and emergency backup.
Healthcare clinics: Reliable power supply for continuous operation and emergency backup.
Retail and hospitality: Reliable power supply for continuous operation and emergency backup.
为什么选择华全动力？
YC series provides the widest power range in the HuaQuan lineup, with Yuchai reliability and flexible configuration options. With over 20 years of generator manufacturing experience, 华全动力 products have been exported to more than 50 countries worldwide. All units carry ISO9001:2015 quality management system certification and CE compliance. Comprehensive 2-year warranty on engine and alternator, supported by a global technical support network ensuring genuine spare parts and maintenance services wherever you are.
常见问题
What is the fuel consumption of the YC 30kW generator?
The approximate fuel consumption at 75% load is 6.9 L/h of diesel. Actual consumption varies depending on actual load and operating conditions. We recommend using high-quality diesel (sulfur content below 50 ppm) for maximum efficiency.
What is the difference between 常用功率 and 备用功率?
Prime Power (30kW) is the maximum power the generator can provide continuously with variable load. Standby Power (33kW) is the maximum power for emergency situations only, limited to 200 operating hours per year.
Is the generator suitable for outdoor use?
Yes, the generator comes with an external steel enclosure with anti-corrosion and UV-resistant coating. We recommend installing the generator under a canopy or roof for protection from direct rain while ensuring adequate ventilation for engine cooling.
How often do I need to service the generator?
We recommend routine maintenance every 250 operating hours (engine oil and oil/fuel filter change), and a comprehensive inspection every 500 hours (spark plugs, fuel injectors, belt tension). Major servicing every 2000 operating hours includes cylinder head inspection and fluid replacement.
Can the voltage and frequency be customized for my country?
Yes, the generator is available at 400/230V 50Hz or 480/277V 60Hz as per your requirement. We can also provide versions at 380V, 415V, or 440V. Please inform the sales team of your voltage and frequency requirements when placing your order.
What is the delivery and shipping time?
Local stock is typically available within 3-5 working days. International shipping takes 15-30 days depending on the destination. We offer sea and air freight with professional packaging and international export standards. All generators undergo a full 4-hour operational test before shipping.
Does the price include Automatic Transfer Switch (ATS)?
The standard price does not include ATS. An ATS panel can be added as an optional extra. We recommend using ATS for applications requiring automatic startup upon grid failure, especially in hospitals and data centers.
What are the warranty terms and after-sales service?
We offer a comprehensive 2-year or 3000 operating hours warranty (whichever comes first) on engine and alternator. Service includes free spare parts replacement during warranty period, remote technical support, and a network of authorized dealers in over 30 countries for local maintenance.
获取发电机组报价 YC 30kW
我们的工程团队随时准备在24小时内为您提供免费咨询和报价。立即联系我们！
立即询价
HUAQUAN
华全动力业务涵盖高端发电设备、新能源储能设备、高低压成套设备及电力工程等领域。
产品中心
移动电站
储能系统
柴油发电机组
燃气发电机组
柴油水泵
发电机配件
支持服务
公司简介
资质荣誉
主营业务
项目案例
企业业绩
隐私政策
常见问题
联系我们
+86-15905360360
hqgeneratorsale@huaquanpower.com
中国山东省潍坊市经济开发区古亭街11666号
Copyright © 2026 华全动力 | 版权所有。
