URL: https://huaquanpower.net/diesel-kragopwekker-stel/wc--reeks--diesel--generator--stel/60kw-wc-diesel-generator-set/
Accessed: 2026-10-28

WC 60kW Diesel Generator Set - HuaQuan Power
Facebook | LinkedIn | YouTube | Twitter | TikTok | WhatsApp
HUA QUAN
Home
Products
Applications
Overview
Support
Blog
Contact Us
Get a Quote
Home &raquo; Products &raquo; Diesel Generator Set &raquo; WC
WC 60kW Diesel Generator Set (66kW Standby Power)
WC 60kW (75kVA) Diesel Generator Set HuaQuan Power is a highly reliable standby and prime power solution, designed for industrial, commercial, and critical infrastructure applications. WC series diesel generator sets feature powerful Weichai engines, delivering robust performance for heavy-duty applications worldwide.
Whether you manage a hospital, hotel, manufacturing plant, or construction site, this generator provides clean and stable power with optimized fuel consumption. HuaQuan Power Why Choose HuaQuan Power, WC Series Diesel Generator Set.
Technical Specifications
| Parameter | Value
| Prime Power | 60 kW / 75 kVA
| Standby Power | 66 kW / 82 kVA
| Rated Voltage | 400/230V (Customizable)
| Frequency | 50/60 Hz
| Power Factor | 0.8 (Lagging)
| Number of Phases | 3 Phase / 4 Wire
| Engine Speed | 1500 RPM (50Hz) / 1800 RPM (60Hz)
| Engine Model | Weichai WP4D66E200
| Alternator | Stamford UC224F
| Cooling System | Water-Cooled Radiator
| Fuel Tank Capacity | 200L (8-12h Runtime)
| Starting System | 24V DC Electric
| Noise Level | 75 dBA @ 7m
| Dimensions | 2600×1000×1650 mm
| Dry Weight | 1680 kg
| Controller | DeepSea 6020 / SmartGen HGM6120
Key Features
Powerful Weichai Engine Weichai engine with high-pressure common rail fuel injection and turbocharging, delivering exceptional torque and reliability.
Premium Alternator Selection Choice of Stamford or Leroy-Somer alternators with advanced excitation system for superior voltage stability.
Comprehensive Protection Multi-layer protection system monitors over 20 parameters including oil pressure, coolant temperature, overspeed, and overload.
Weather-Resistant Design IP23 rated enclosure with tropical treatment, suitable for operation in temperatures from -15°C to 50°C and high humidity.
Parallel Operation Ready Built-in parallel capability allows multiple units to synchronize for larger power requirements without external equipment.
Low Operating Cost Optimized combustion system and long service intervals (500 hours) minimize total cost of ownership.
Application Areas
Large-scale industrial plants: Reliable power supply for continuous operation and emergency backup.
Power plants: Reliable power supply for continuous operation and emergency backup.
Water treatment facilities: Reliable power supply for continuous operation and emergency backup.
Commercial centers: Reliable power supply for continuous operation and emergency backup.
Airports and seaports: Reliable power supply for continuous operation and emergency backup.
Military installations: Reliable power supply for continuous operation and emergency backup.
Why Choose HuaQuan Power?
WC series with Weichai engines delivers the robust power and reliability demanded by the most challenging industrial applications worldwide. With over 20 years of generator manufacturing experience, HuaQuan Power products have been exported to more than 50 countries worldwide. All units carry ISO9001:2015 quality management system certification and CE compliance. Comprehensive 2-year warranty on engine and alternator, supported by a global technical support network ensuring genuine spare parts and maintenance services wherever you are.
Frequently Asked Questions
What is the fuel consumption of the WC 60kW generator?
The approximate fuel consumption at 75% load is 13.8 L/h of diesel. Actual consumption varies depending on actual load and operating conditions. We recommend using high-quality diesel (sulfur content below 50 ppm) for maximum efficiency.
What is the difference between Prime Power and Standby Power?
Prime Power (60kW) is the maximum power the generator can provide continuously with variable load. Standby Power (66kW) is the maximum power for emergency situations only, limited to 200 operating hours per year.
Is the generator suitable for outdoor use?
Yes, the generator comes with an external steel enclosure with anti-corrosion and UV-resistant coating. We recommend installing the generator under a canopy or roof for protection from direct rain while ensuring adequate ventilation for engine cooling.
How often do I need to service the generator?
We recommend routine maintenance every 250 operating hours (engine oil and oil/fuel filter change), and a comprehensive inspection every 500 hours (spark plugs, fuel injectors, belt tension). Major servicing every 2000 operating hours includes cylinder head inspection and fluid replacement.
Can the voltage and frequency be customized for my country?
Yes, the generator is available at 400/230V 50Hz or 480/277V 60Hz as per your requirement. We can also provide versions at 380V, 415V, or 440V. Please inform the sales team of your voltage and frequency requirements when placing your order.
What is the delivery and shipping time?
Local stock is typically available within 3-5 working days. International shipping takes 15-30 days depending on the destination. We offer sea and air freight with professional packaging and international export standards. All generators undergo a full 4-hour operational test before shipping.
Does the price include Automatic Transfer Switch (ATS)?
The standard price does not include ATS. An ATS panel can be added as an optional extra. We recommend using ATS for applications requiring automatic startup upon grid failure, especially in hospitals and data centers.
What are the warranty terms and after-sales service?
We offer a comprehensive 2-year or 3000 operating hours warranty (whichever comes first) on engine and alternator. Service includes free spare parts replacement during warranty period, remote technical support, and a network of authorized dealers in over 30 countries for local maintenance.
Get a Quote for Generator WC 60kW
Our engineering team is ready to provide free consultation and quotation within 24 hours. Contact us now!
Request Quote
HUAQUAN
HUAQUAN covers high-end power generation equipment, new energy storage equipment, complete sets of high and low voltage equipment and power engineering.
Products
Mobile Power Station
Energy Storage System
Diesel Generator Set
Gas Generator
Diesel Water Pump
Generator Spare Parts
Support
Company Profile
Qualifications
Main Business
Project Submission
Corporate Performance
Privacy Policy
FAQ
Contact
+86-15905360360
hqgeneratorsale@huaquanpower.com
No. 11666 Guting Street, Economic Development Zone, Weifang City, Shandong Province, China
Copyright © 2026 HuaQuan Power | All Rights Reserved.
