URL: https://huaquanpower.net/75kw-kms-diesel-generator-set/
Accessed: 2026-10-28

75KW KMS Series Diesel Generator Set %
x
Send Your Inquiry Today
Quick Quote Newsletter
Your Name
Your Email
Phone
Your Requirement
File Upload
Upload
Submit Now
Skip to content
English English
Español
العربية
марий йылме
Português do Brasil
Français
Deutsch
Bahasa Melayu
Hrvatski
Português
Bahasa Indonesia
Chinese (Simplified)
Afrikaans
Tiếng Việt
Home
Product Diesel Generator Set
Gas Generator Associated Petroleum Gas Generator Set
Diesel Water Pump
Silent Generator: Noise Levels & Buying Guide
Container Generator
Mobile Generator
Portable Generator
Lighting Towers Generator
Box-Type Substation: Compact Power Solution
Generator Set Parts
Portable Power Station
Energy Storage System
Application Area Data Center Generator: Reliable Backup Power Solutions
Mining Generator
Power Plant Generators
Telecom Generator
Oilfield Generators
Bank Generator
Industrial Generator
Farm Generators
Overview Company Profile Group Structure
Company Qualification
Main Business Generators KMS series diesel generator set
WC Series Diesel Generator set
YC series diesel generator set
SC series diesel generator set
WF series diesel generator set
Power Engineering
Energy Storage
Highlight Projects
overseas cases
Support Manufacturing Capability Production Equipment
About Us Packaging & Shipping
Resource
Delivery Cases
Help Center
Blog FAQ
Operation and maintenance of diesel generators
Technical support for generator sets
video
Contact Us
Search for: Search
Instant Quote
Menu
Home
Product Diesel Generator Set
Gas Generator Associated Petroleum Gas Generator Set
Diesel Water Pump
Silent Generator: Noise Levels & Buying Guide
Container Generator
Mobile Generator
Portable Generator
Lighting Towers Generator
Box-Type Substation: Compact Power Solution
Generator Set Parts
Portable Power Station
Energy Storage System
Application Area Data Center Generator: Reliable Backup Power Solutions
Mining Generator
Power Plant Generators
Telecom Generator
Oilfield Generators
Bank Generator
Industrial Generator
Farm Generators
Overview Company Profile Group Structure
Company Qualification
Main Business Generators KMS series diesel generator set
WC Series Diesel Generator set
YC series diesel generator set
SC series diesel generator set
WF series diesel generator set
Power Engineering
Energy Storage
Highlight Projects
overseas cases
Support Manufacturing Capability Production Equipment
About Us Packaging & Shipping
Resource
Delivery Cases
Help Center
Blog FAQ
Operation and maintenance of diesel generators
Technical support for generator sets
video
Contact Us
Search for:
Home
Product Diesel Generator Set
Gas Generator Associated Petroleum Gas Generator Set
Diesel Water Pump
Silent Generator: Noise Levels & Buying Guide
Container Generator
Mobile Generator
Portable Generator
Lighting Towers Generator
Box-Type Substation: Compact Power Solution
Generator Set Parts
Portable Power Station
Energy Storage System
Application Area Data Center Generator: Reliable Backup Power Solutions
Mining Generator
Power Plant Generators
Telecom Generator
Oilfield Generators
Bank Generator
Industrial Generator
Farm Generators
Overview Company Profile Group Structure
Company Qualification
Main Business Generators KMS series diesel generator set
WC Series Diesel Generator set
YC series diesel generator set
SC series diesel generator set
WF series diesel generator set
Power Engineering
Energy Storage
Highlight Projects
overseas cases
Support Manufacturing Capability Production Equipment
About Us Packaging & Shipping
Resource
Delivery Cases
Help Center
Blog FAQ
Operation and maintenance of diesel generators
Technical support for generator sets
video
Contact Us
Search for: Search
Instant Quote
Menu
Home
Product Diesel Generator Set
Gas Generator Associated Petroleum Gas Generator Set
Diesel Water Pump
Silent Generator: Noise Levels & Buying Guide
Container Generator
Mobile Generator
Portable Generator
Lighting Towers Generator
Box-Type Substation: Compact Power Solution
Generator Set Parts
Portable Power Station
Energy Storage System
Application Area Data Center Generator: Reliable Backup Power Solutions
Mining Generator
Power Plant Generators
Telecom Generator
Oilfield Generators
Bank Generator
Industrial Generator
Farm Generators
Overview Company Profile Group Structure
Company Qualification
Main Business Generators KMS series diesel generator set
WC Series Diesel Generator set
YC series diesel generator set
SC series diesel generator set
WF series diesel generator set
Power Engineering
Energy Storage
Highlight Projects
overseas cases
Support Manufacturing Capability Production Equipment
About Us Packaging & Shipping
Resource
Delivery Cases
Help Center
Blog FAQ
Operation and maintenance of diesel generators
Technical support for generator sets
video
Contact Us
Search for:
Home
Blog
75KW KMS Series Diesel Generator Set
75KW KMS Series Diesel Generator Set
June 30, 2026 / By 华泉动力
75KW KMS Series Diesel Generator Set
The 75KW KMS Series Diesel Generator Set is a reliable and cost-effective diesel generator sets powered by kms engines. Engineered for reliable standby and prime power delivery, this generator set combines a proven KMS diesel engine with a high-efficiency brushless alternator, delivering 94 kVA standby power with excellent voltage and frequency regulation.
Key Specifications
✔ Rated Power: 75 KW / 94 kVA (Standby)
✔ Engine: KMS Diesel Engine
✔ Frequency: 50/60Hz | Voltage: 230/400V
✔ Phase: Three Phase
✔ Fuel Consumption: ~16.5 L/h at 75% load
✔ Enclosure: Silent canopy (65–75 dBA @7m) or open-frame available
Technical Specifications
| | Parameter | Specification
| Model | KMS-75GF / KMS-75S (Silent)
| Prime Power | 68 KW / 85 kVA
| Standby Power | 75 KW / 94 kVA
| Engine Brand | KMS
| Engine Type | 4-Stroke, Direct Injection, Turbocharged (where applicable)
| Number of Cylinders | 4
| Bore x Stroke | Contact for detailed engine specifications
| Displacement | Contact for detailed engine specifications
| Cooling System | Water-cooled, radiator with fan
| Governor Type | Electronic / Mechanical (model dependent)
| Alternator Type | Brushless, Single Bearing, IP23
| Voltage Regulation | ±1% (AVR controlled)
| Frequency | 50/60Hz
| Rated Voltage | 230/400V
| Power Factor | 0.8 (Lagging)
| Fuel Tank Capacity | 132–396 L (base-frame integrated, 8–24 hour runtime)
| Fuel Consumption @75% Load | 16.5 L/h
| Starting System | 24V DC Electric Start
| Controller | Deep Sea / ComAp / SmartGen (configurable)
| Dimensions (LxWxH) | 2425 x 1125 x 1650 mm (approximate)
| Net Weight | 1550 kg (approximate)
| Noise Level @7m (Silent) | 65 dBA
| Warranty | 12 Months / 1000 Hours (whichever comes first)
Engine Features
KMS Engine: Reliable and cost-effective diesel generator sets powered by KMS engines. Suitable for standby and prime power applications in residential, commercial, and small industrial settings.
Advanced fuel injection system ensures complete combustion and low fuel consumption
High-strength cast iron cylinder block and head for extended service life
Integrated oil cooler and water-cooled exhaust manifold (model dependent)
Replaceable wet-type cylinder liners for easy overhaul
24V DC electric starting system with battery charger
Alternator Features
Brushless, single-bearing design for reduced maintenance
Class H insulation for high-temperature operation
IP23 protection rating as standard (IP44 optional)
Automatic Voltage Regulator (AVR) with ±1% regulation
High-quality copper windings for maximum efficiency
Damper windings for stable parallel operation capability
Control Panel
Microprocessor-based digital controller (Deep Sea / ComAp / SmartGen)
Automatic Mains Failure (AMF) function for unattended standby operation
LCD display showing all engine and alternator parameters
Full engine protection: low oil pressure, high coolant temperature, overspeed, overload
Event log (40–250 events) for maintenance tracking
Remote monitoring capability: RS485 Modbus / Ethernet / 4G (optional)
Optional Accessories
Silent soundproof canopy (65–75 dBA @7m)
Automatic Transfer Switch (ATS) — factory-matched
Remote radiator cooling system
Fuel water separator and additional filtration
Block heater for cold climate starting
Remote monitoring via Ethernet / 4G / Cloud platform
Extended warranty packages
Trailer or containerized mounting
FAQ
What is the fuel consumption of the 75KW KMS generator?
At 75% load, the 75KW KMS Series diesel generator consumes approximately 16.5 liters per hour. At 50% load, consumption drops to about 11.5 L/h, and at 100% load approximately 22.3 L/h. Actual consumption depends on site conditions (altitude, temperature), fuel quality, and load characteristics.
Can this generator run 24/7?
The 75KW KMS generator is rated for both standby and prime power applications. In prime power mode, it can run continuously with load variations, provided routine maintenance is performed per the maintenance schedule (oil and filter changes every 250–500 hours). For standby applications, it’s designed to run for the duration of a utility outage, typically 8–24 hours continuously.
What is the warranty on this generator set?
Standard warranty is 12 months or 1,000 operating hours from the date of commissioning, whichever comes first. The warranty covers manufacturing defects in materials and workmanship on the complete generator set (engine, alternator, controller). Extended warranty packages of 2–5 years are available. Damage from improper installation, neglected maintenance, contaminated fuel, or operation outside specified parameters is excluded.
Is the silent canopy included in the price?
A standard open-frame configuration is included by default. The silent soundproof canopy is an optional accessory that reduces noise to 65–75 dBA at 7 meters and provides weather protection (IP44–IP55 rating). The canopy includes integrated base-frame fuel tank, acoustic insulation, attenuated air inlets/outlets, and lockable maintenance access doors.
How long does delivery and installation take?
Standard delivery time is 15–45 days depending on configuration and current production queue. Installation (positioning, fuel connection, electrical connection, commissioning, load test, and training) typically takes 1–3 days for a silent canopy unit or 5–15 days for an open-frame unit requiring a generator room. Expedited delivery options are available.
What maintenance does this generator require?
Routine maintenance includes: daily visual inspection and fluid level checks; weekly no-load or light-load test run; monthly full-load test (30 minutes minimum); oil and filter change every 250–500 operating hours; fuel filter replacement every 250–500 hours; air filter replacement every 500–1000 hours or when restriction indicator shows red; annual full service including valve adjustment, injector testing, coolant replacement, and load bank testing. Refer to the complete maintenance checklist .
Can this generator be synchronized with other generators?
Yes, with the appropriate synchronizing controller (DSE 8610, ComAp InteliGen, or equivalent), this KMS generator can operate in parallel with other generators. Parallel operation requires: synchronizing-capable controller, compatible AVR, speed governor with load-sharing capability, and proper system design by a qualified engineer.
What is included in the generator package?
Standard package includes: complete generator set (engine + alternator + controller), starting battery, battery charger, industrial silencer (exhaust), vibration isolators, user manual, and test certificate. Not included: ATS (separate purchase), fuel tank (open-frame models), cables, installation, commissioning, and freight. Silent canopy models include the canopy and integrated base-frame fuel tank.
Related Products
How to Calculate Diesel Generator Power
Diesel Generator Derating Guide
Diesel Generator Maintenance Checklist
Generator ATS Guide
Diesel Generator Fuel Consumption Guide
30KW KMS Diesel Generator Set
50KW KMS Diesel Generator Set
100KW KMS Diesel Generator Set
Request Quote & Specification Sheet
Contact Huaquan Power for the detailed specification sheet, dimensional drawings, and a competitive price quotation for the 75KW KMS Series diesel generator set. All quotations include full technical specifications, delivery timeline, warranty terms, and after-sales support details.
Request 75KW KMS Series Generator Quote →
&larr; Previous Post
Next Post &rarr;
Related Posts
What is an Engine Cylinder Block Heater? How to Maintain Them?
Blog , Technical support for generator sets / By 华泉动力
Diesel Generator Inspection Checklist : Complete Guide
Blog , Technical support for generator sets / By 华泉动力
Send Your Inquiry Today
Quick Quote Contact
Your Name
Your Email
Phone
Your Requirement
File Upload
Upload
Submit Now
HUAQUAN´s industry involves high-end power generation equipment, new energy storage equipment, high and low voltage complete sets of equipment, power engineering and other fields.
Products
Portable Power Station
Energy Storage System
Diesel Generator Set
Gas Generator
Diesel Water Pump
Generator Parts
Support
Company Profile
Enterprise Qualification
Main Business
Highlight Projects
Corporate Performance
privacy-policy
FAQ
Contact
+86-13666361356
hqgenerator@huaquanpower.com
No. 11666 Guting Street, Economic Development Zone, Weifang City, Shandong Province, China
Copyright © 2026 Huaquan Power | All Rights Reserved.
hqgenerator@huaquanpower.com
+8613666361356
