URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=34
Accessed: 2026-11-13

潍柴华丰系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 潍柴华丰
潍柴华丰
潍柴华丰系列柴油发电机组
华泰电气 —山东潍柴华丰动力有限公司始建于1920年，是中国最早制造柴油机的厂家之一，1931年第一台15马力柴油机在华丰诞生，1971年华丰试制成功第一台495型50马力柴油机，荣获全国科学大会新产品研制奖，1979年华丰与英国里卡多公司联合开发R系列柴油机，拉开了我国R系列柴油机生产研发的序幕华丰。
全国热线
0514-86826499 在线咨询
产品介绍
| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)
| 20GF | 20 | 495D | 4L | 95/115 | 3.26 | 13 | 550 | 1550*680*1200
| 24GF | 24 | 495D | 4L | 95/115 | 3.26 | 13 | 600 | 1600*680*1200
| 30GF | 30 | K4100D | 4L | 100/115 | 3.61 | 13 | 600 | 1600*680*1200
| 30GF | 30 | K4012D | 4L | 102/115 | 3.76 | 13 | 600 | 1600*680*1200
| 40GF | 40 | K4100ZD | 4L | 100/115 | 3.62 | 13 | 700 | 1700*680*1250
| 40GF | 40 | R4105D | 4L | 105/125 | 4.33 | 15 | 800 | 1800*750*1300
| 50GF | 50 | R4105ZD | 4L | 105/125 | 4.33 | 15 | 900 | 1800*750*1300
| 75GF | 75 | R6105ZD | 6L | 105/125 | 6.49 | 18 | 1200 | 2300*750*1400
| 90GF | 90 | R6105ZLD | 6L | 105/125 | 6.49 | 18 | 1250 | 2300*750*1400
| 100GF | 100 | R6105AZLD | 6L | 105/130 | 6.75 | 18 | 1300 | 2400*750*1400
| 120GF | 120 | R6105IZLD | 6L | 105/135 | 7.01 | 18 | 1350 | 2400*750*1400
| 150GF | 150 | R6113ZLD | 6L | 113/125 | 7.52 | 20 | 1600 | 2500*900*1500
华泰电气 —山东潍柴华丰动力有限公司始建于1920年，是中国最早制造柴油机的厂家之一，1931年第一台15马力柴油机在华丰诞生，1971年华丰试制成功第一台495型50马力柴油机，荣获全国科学大会新产品研制奖，1979年华丰与英国里卡多公司联合开发R系列柴油机，拉开了我国R系列柴油机生产研发的序幕华丰。
1、机组抗磨耐用、结构紧凑、操作方便
2、低油耗、低排放、低噪音
3、该柴油 发电机组 采用旋转式柴油、机油滤清器、干式空气滤清器
4、机组性能稳定可靠
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签： 减速机
相关服务 / service
潍柴华丰系列柴油发电机组厂家
潍柴华丰系列柴油发电机组报价
潍柴华丰系列柴油发电机组哪家好
潍柴华丰系列柴油发电机组批发
地区产品 / city
北京潍柴华丰系列柴油发电机组
相关产品 / product
潍柴华丰系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
