URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=33
Accessed: 2026-11-01

潍柴动力系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 潍柴动力
潍柴动力
潍柴动力系列柴油发电机组
华泰电气 —潍柴动力股份有限公司（HK2338,SZ000338）由潍柴控股集团有限公司作为主发起人，联合境内外投资者创建于2002年，总部坐落于美丽的世界风筝之都——山东潍坊，是中国内燃机行业第一家在香港H股上市的企业，也是中国第一家由境外回归内地实现A股再上市的公司。公司在全球拥有员工近50000人，2011年实现销售收入600亿元，利润74.2亿元，是目前中国综合实力最强的内燃机制造集团之一。
全国热线
0514-86826499 在线咨询
产品介绍
| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)
| 30GF | 30 | D226B-3D | 3L | 105/120 | 3.12 | 11 | 600 | 1650*700*1230
| 40GF | 40 | TD226B-3D | 3L | 105/120 | 4.16 | 11 | 650 | 1650*700*1290
| 50GF | 50 | TD226B-4D | 4L | 105/120 | 4.16 | 14 | 850 | 1900*700*1400
| 80GF | 80 | TD226B-6D | 6L | 105/120 | 6.23 | 18 | 1150 | 2200*820*1550
| 100GF | 100 | TBD226B-6D | 6L | 105/120 | 6.23 | 18 | 1250 | 2300*820*1600
| 120GF | 120 | TBD226B-6D5 | 6L | 126/130 | 6.23 | 18 | 1400 | 2400*850*1600
| 150GF | 150 | WD10D153E10 | 6L | 126/130 | 9.73 | 30 | 1800 | 2500*850*1500
| 200GF | 200 | WD10D204E10 | 6L | 126/130 | 9.73 | 30 | 2000 | 2800*850*1720
| 200GF | 200 | WD10D235E10 | 6L | 126/130 | 9.73 | 30 | 2100 | 2900*850*1720
| 250GF | 250 | WD12D255E10 | 6L | 126/155 | 9.73 | 30 | 2300 | 2900*850*1800
| 250GF | 250 | WD12D288E10 | 6L | 126/155 | 11.6 | 35 | 2500 | 2900*850*1800
| 300GF | 300 | WP12D315E10 | 6L | 12 | | | |
华泰电气 —潍柴动力股份有限公司（HK2338,SZ000338）由潍柴控股集团有限公司作为主发起人，联合境内外投资者创建于2002年，总部坐落于美丽的世界风筝之都——山东潍坊，是中国内燃机行业第一家在香港H股上市的企业，也是中国第一家由境外回归内地实现A股再上市的公司。公司在全球拥有员工近50000人，2011年实现销售收入600亿元，利润74.2亿元，是目前中国综合实力最强的内燃机制造集团之一。
1、发动机为框架式机体机构，单体式气缸盖，发动机性能先进、可靠性高、节能环保、噪音低、易启动。
2、全系列采用下翻增压器，结构紧凑，简洁顺畅，安装运输方便；
3、全系列采用三级“保姆”滤，燃油更洁净，有效的保护喷油器、高压油泵，延长使用寿命；
4、全系列采用通过法兰连接的高压油泵，提高油泵连接刚度，降低联轴器连接导致的振动大问题，提高可靠性，降低噪声。
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
潍柴动力系列柴油发电机组厂家
潍柴动力系列柴油发电机组报价
潍柴动力系列柴油发电机组哪家好
潍柴动力系列柴油发电机组批发
地区产品 / city
北京潍柴动力系列柴油发电机组
相关产品 / product
潍柴动力系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
