URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=32
Accessed: 2026-11-13

沃尔沃系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 沃尔沃
沃尔沃
沃尔沃系列柴油发电机组
华泰电气 —沃尔沃集团是世界上最大的商用运输产品供应商之一。沃尔沃制造卡车、客车、建筑机械、应用于船舶和工业用途的动力系统、航空发动机及航空发动机部件。产品范围还包括客户定制的金融、租赁、保险和维修总体解决方案，以及基于IT技术的运输信息和管理的整体解决方案。
全国热线
0514-86826499 在线咨询
产品介绍
| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)
| 68GF | 68 | TD520GE | 4L | 108/130 | 4.76 | 13 | 1050 | 2200*760*1380
| 80GF | 80 | TAD531GE | 4L | 108/130 | 4.76 | 13 | 1150 | 2200*760*1380
| 100GF | 100 | TAD532GE | 4L | 108/130 | 4.76 | 13 | 1300 | 2500*750*1400
| 120GF | 120 | TAD731GE | 6L | 108/130 | 7.15 | 17 | 1400 | 2500*850*1380
| 150GF | 150 | TAD732GE | 6L | 108/130 | 7.15 | 29 | 1550 | 2500*1000*1600
| 160GF | 160 | TAD733GE | 6L | 108/130 | 7.15 | 29 | 1800 | 2500*1000*1600
| 200GF | 200 | TAD734GE | 6L | 108/130 | 7.15 | 32 | 2000 | 2550*760*1650
| 260GF | 260 | TAD1341GE | 6L | 120/138 | 9.36 | 34 | 2450 | 2900*1100*1600
| 300GF | 300 | TAD1343GE | 6L | 131/150 | 12.13 | 35 | 2600 | 2950*1150*1600
| 330GF | 330 | TAD1344GE | 6L | 131/150 | 12.13 | 35 | 2950 | 2950*1150*1600
| 360GF | 360 | TAD1345GE | 6L | 144/165 | 16.12 | 48 | 3100 | 3200*1100*1800
| 400GF | 400 | TAD1641GE | 6L | 144/165 | 16.12 | 64 | 3230 | 3200*1100*1800
| 456GF | 456 | TAD1642GE | 6L | 144/165 | 16.12 | 64 | 3500 | 3300*1200*1850
| 500GF | 500 | TWD1643GE | 6L | 144/165 | 16.12 | 64 | 3880 | 3450*1250*1900
华泰电气 —沃尔沃集团是世界上最大的商用运输产品供应商之一。沃尔沃制造卡车、客车、建筑机械、应用于船舶和工业用途的动力系统、航空发动机及航空发动机部件。产品范围还包括客户定制的金融、租赁、保险和维修总体解决方案，以及基于IT技术的运输信息和管理的整体解决方案。
沃尔沃集团长期以来致力于发展中瑞之间的各种友好交往。在瑞典与中国建交54年以来，沃尔沃集团在中瑞工商界、政界、文化和体育界的交流中起着举足轻重的作用。
1、沃尔沃柴油 发电机组 具有耗油低、排放低、噪音小、结构紧凑等特点；
2、沃尔沃柴油 发电机组 具有高度的承受加载能力与快捷、可靠的冷启动性能；
3、工作平稳， 废气排放少，运行费用低，外观小巧；
4、沃尔沃柴油 发电机组 性能可靠、马力强劲、绿色环保、人性化安全设计。
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
沃尔沃系列柴油发电机组厂家
沃尔沃系列柴油发电机组报价
沃尔沃系列柴油发电机组哪家好
沃尔沃系列柴油发电机组批发
地区产品 / city
北京沃尔沃系列柴油发电机组
相关产品 / product
沃尔沃系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
