URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=28
Accessed: 2026-11-13

道依茨系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 道依茨
道依茨
道依茨系列柴油发电机组
华泰电气 —道依茨（Deutz）是世界第一台内燃机的生产厂，属于世界一流的柴油发电机组制造厂商之一，创建于1864年，其总部位于德国科隆。道依茨生产的发动机功率范围非常广，从4kw到7600kw，包括风冷柴油机，水冷柴油机和燃气发动机，其中风冷柴油机是同类产品中的王牌。
全国热线
0514-86826499 在线咨询
产品介绍
| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)
| 100GF | 100 | F8L413F | 8L | 125/130 | 12.76 | 13 | 1490 | 2550*1300*1330
| 120GF | 120 | 8F8L513 | 8L | 125/130 | 12.76 | 13 | 1944 | 2080*900*970
| 150GF | 150 | BF8L513C | 8L | 125/130 | 12.76 | 13 | 2070 | 2170*900*1100
| 180GF | 180 | BF6M1015-LA GA | 6L | 132/145 | 11.90 | 36 | 1900 | 3000*1150*2240
| 200GF | 200 | BF6M1015C-LA G1A | 6L | 132/145 | 11.90 | 36 | 1900 | 3000*1150*2240
| 220GF | 220 | BF6M1015C-LA G2A | 6L | 132/145 | 11.90 | 36 | 2000 | 3000*1150*2240
| 250GF | 250 | BF6M1015C-LA G3A | 6L | 132/145 | 11.90 | 36 | 2000 | 3000*1150*2240
| 280GF | 280 | BF6M1015C-LA G4 | 6L | 132/145 | 11.90 | 36 | 2100 | 3000*1150*2240
| 300GF | 300 | BF6M1015CP-LA G | 6L | 132/145 | 11.90 | 36 | 2100 | 3000*1150*2240
| 350GF | 350 | BF8M1015C-LA G1A | 8L | 132/145 | 15.87 | 47 | 3700 | 3300*1440*2240
| 360GF | 360 | BF8M1015C-LA G2 | 8L | 132/145 | 15.87 | 47 | 3800 | 3300*1440*2240
| 400GF | 400 | BF8M1015CP-LA G1A | 8L | 132/145 | 15.87 | 47 | 3800 | 3300*1440*2240
| 400GF | 400 | BF8M1015CP-LA G2 | 8L | 132/145 | 15.87 | 47 | 3800 | 3300*1440*2240
| 450GF | 450 | BF8M1015CP-LA G3 | 8L | 132/145 | 15.87 | 47 | 3900 | 3300*1440*2240
| 500GF | 500 | BF8M1015CP-LA G4 | 8L | 132/145 | 15.87 | 47 | 4000 | 3300*1440*2240
| 500GF | 500 | BF8M1015CP-LA G5 | 8L | 132/145 | 15.87 | 47 | 4000 | 3300*1440*2240
华泰电气 —道依茨（Deutz）是世界第一台内燃机的生产厂，属于世界一流的柴油 发电机组 制造厂商之一，创建于1864年，其总部位于德国科隆。道依茨生产的发动机功率范围非常广，从4kw到7600kw，包括风冷柴油机，水冷柴油机和燃气发动机，其中风冷柴油机是同类产品中的王牌。
1、道依茨柴油 发电机组 性能可靠、品质优良、体积小、低油耗，功率范围10～1760KW。
2、结构设计紧密，使用维护方便；
3、环境适应性强，可靠性高，应用广泛；
4、震动小，噪声低，低温启动性好。
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
道依茨系列柴油发电机组厂家
道依茨系列柴油发电机组报价
道依茨系列柴油发电机组哪家好
道依茨系列柴油发电机组批发
地区产品 / city
北京道依茨系列柴油发电机组
相关产品 / product
道依茨系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
