URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=20
Accessed: 2026-11-01

广西玉柴系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 广西玉柴
广西玉柴
广西玉柴系列柴油发电机组
华泰电气 —玉柴柴油发电机组——玉柴前身“玉林泉塘工业社”于1951年成立。1992年，企业完成股份制改造，成立广西玉柴机器股份有限公司。1993年实行中外合资股份制改造，成为中国首家中外合资股份制企业。1994年，中国玉柴国际股票在美国纽约主板上市（股票代码NYSE：CYD），是国内行业首家在境外上市的企业。公司总部位于广西玉林市，以“中国绿色动力之都”著称。
全国热线
0514-86826499 在线咨询
产品介绍
| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT (kg) | 长×宽×高 L X B X H(mm)
| 30GF | 30 | YC2115ZD | 2L | 115/120 | 2.5 | 7 | 600 | 1765*680*1300
| 40GF | 40 | YC4D60-D21 | 4L | 108/115 | 4.214 | 11 | 800 | 1800*780*1250
| 50GF | 50 | YC4D85Z-D20 | 4L | 108/115 | 4.214 | 13 | 810 | 1900*780*1250
| 64GF | 64 | YC6B100-D20 | 6L | 108/115 | 6.9 | 17 | 1150 | 2300*850*1350
| 64GF | 64 | YC4A100-D20 | 4L | 108/132 | 4.9 | 13 | 1000 | 2100*830*1050
| 80GF | 80 | YC6B135Z-D20 | 6L | 108/125 | 6.9 | 17 | 1200 | 2300*850*1350
| 100GF | 100 | YC6B155L-D21 | 6L | 108/125 | 6.9 | 17 | 1300 | 2400*850*1500
| 120GF | 120 | YC6B180L-D20 | 6L | 108/125 | 6.9 | 22 | 1400 | 2400*850*1500
| 120GF | 120 | YC6A200L-D20 | 6L | 108/132 | 7.25 | 22 | 1500 | 2400*850*1500
| 150GF | 150 | YC6A230L-D20 | 6L | 108/132 | 7.25 | 25 | 1600 | 2500*900*1650
| 160GF | 160 | YC6G245L-D20 | 6L | 112/132 | 7.80 | 25 | 1600 | 2500*900*1650
| 200GF | 200 | YC6M350L-D20 | 6L | 120/145 | 9.85 | 28 | 2300 | 2800*1100*1700
| 250GF | 250 | YC6MK390L-D20 | 6L | 123/145 | 10.30 | 28 | 2500 | 3000*1100*1800
| 300GF | 300 | YC6MK420L-D20 | 6L | 123/145 | 10.30 | 28 | 2700 | 3000*1100*1800
| 300GF | 300 | YC6MJ480L-D20 | 6L | 123/145 | 11.72 | 28 | 2900 | 3050*1200*1850
| 300GF | 300 | YC6K1230L-D20 | 6L | 129/155 | 12.155 | 29-36 | 3000 | 3100*1100*1900
| 350GF | 350 | YC6T550L-D20 | 6L | 145/165 | 16.35 | 52 | 3800 | 3600*1100*1950
| 400GF | 400 | YC6T600L-D20 | 6L | 145/165 | 16.35 | 52 | 4050 | 3900*1100*2000
| 400GF | 400 | YC6K1335L-D20 | 6L | 129/165 | 12.939 | 29-36 | 4200 | 3950*1100*2000
| 400GF | 400 | YC6T660L-D20 | 6L | 145/165 | 16.35 | 52 | 4200 | 3950*1100*2000
| 450GF | 450 | YC6T700L-D20 | 6L | 145/165 | 16.35 | 52 | 4200 | 3950*1100*2000
| 500GF | 500 | YC6TD780L-D20 | 6L | 152/180 | 19.59 | 52 | 4300 | 3950*1200*2000
| 500GF | 500 | YC6TD840L-D20 | 6L | 152/180 | 19.59 | 52 | 4300 | 3950*1200*2000
| 600GF | 600 | YC6C1020L-D20 | 6L | 200/210 | 39.58 | 180 | 7000 | 4000*1500*2100
| 700GF | 700 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 180 | 7300 | 4000*1500*2100
| 800GF | 800 | YC6C1220L-D20 | 6L | 200/210 | 39.58 | 180 | 7500 | 4100*1500*2100
| 900GF | 900 | YC6C1320L-D20 | 6L | 200/210 | 39.58 | 180 | 7500 | 4100*1500*2100
| 1000GF | 1000 | YC12VC1680L-D20 | 12L | 200/210 | 79.17 | 280 | 10380 | 4300*1800*2100
| 1200GF | 1200 | YC12VC2070L-D20 | 12L | 200/210 | 79.17 | 280 | 10350 | 4300*1800*2100
| 1500GF | 1500 | YC12VC2270L-D20 | 12L | 200/210 | 79.17 | 280 | 10380 | 4300*1800*2100
| 1600GF | 1600 | YC12VC2510L-D20 | 12L | 200/210 | 79.17 | 280 | 10380 | 4300*1800*2100
华泰电气 —玉柴柴油 发电机组 ——玉柴前身“玉林泉塘工业社”于1951年成立。1992年，企业完成股份制改造，成立广西玉柴机器股份有限公司。1993年实行中外合资股份制改造，成为中国首家中外合资股份制企业。1994年，中国玉柴国际股票在美国纽约主板上市（股票代码NYSE：CYD），是国内行业首家在境外上市的企业。公司总部位于广西玉林市，以“中国绿色动力之都”著称。
产品性能：
1.玉柴生产柴油 发电机组 已有40多年的历史，产品广泛用于军用、民用、船用等领域；
2.玉柴 发电机组 产品所配套动力全部采用玉柴自行生产的优质柴油机；
3.数字化控制系统，具有高度智能化；可根据用户的不同需求提供能进行远程计算机遥控、群控、遥测、自动并车、故障自动保护等不同功能的产品；
4.功率强劲，在海拔1000m以下能输出铭牌额定功率,并能在小于1小时内输出额定功率110%超负载功率；
5.燃油消耗率和润滑油消耗率远优于国内同类产品；
6.震动小噪声低可靠性高；
7.排放低，符合国家环保要求；
8.产品质量全面达到或超过国家有关标准；
9.14个月或1500小时的三包期为全国最长；
10.玉柴 发电机组 在全国所设立的1168个服务站将为用户提供快速及时的优质服务。
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
广西玉柴系列柴油发电机组厂家
广西玉柴系列柴油发电机组报价
广西玉柴系列柴油发电机组哪家好
广西玉柴系列柴油发电机组批发
地区产品 / city
北京广西玉柴系列柴油发电机组
相关产品 / product
广西玉柴系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
