URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=18
Accessed: 2026-11-01

帕金斯系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 帕金斯
帕金斯
帕金斯系列柴油发电机组
华泰电气 —帕金斯柴油发电机组介绍(劳斯莱斯柴油发电机组)　 创建于1932年，年产量近40万台发动机。所生产的以柴油和天然气作为燃料的发动机因其经济性，可靠性和耐久性的优点在各行业当中得到广泛的推广和应用。作为世界A级认证企业，帕金斯柴油发电机组已真正走向国际化，如今帕金斯已在13个国家设有生产部门，并形成了由4000多处分销点和服务中心组成的全球服务网络。在发电领域，涵盖7KW-1811KW的柴油发电机组都具有卓越的性能、可靠性、耐用性等优点。
全国热线
0514-86826499 在线咨询
产品介绍
| 机组型号 Gensets Model | 输出功率 Output Power | 柴油机型号 Engine Model | 机组外形尺寸 Gensets Overall Dimensions | 重量 Weight
| 弘泰牌 HONGTAI | 千瓦/千伏安 kW/kVA | 长*宽*高mm L * W * H mm | 千克 Kg
| 19GF | 19/24 | 3.1524 | 1500*1000*1150 | 656
| 24GF | 24/30 | 3.1524 | 1500*1000*1150 | 656
| 35GF | 35/44 | 4.236 | 2070*1000*1240 | 840
| 40GF | 40/50 | 1004G | 2070*1000*1280 | 895
| 52GF | 52/65 | T4.236 | 2070*1000*1280 | 944
| 62GF | 62/78 | 1004TG | 2070*1000*1280 | 964
| 80GF | 80/100 | 1006TG1A | 2500*1000*1420 | 1244
| 88GF | 88/110 | 1006TG2A | 2500*1000*1420 | 1246
| 120GF | 120/150 | 1006TGA | 2500*1000*1500 | 1458
| 140GF | 140/175 | 1306.9TG2 | 2950*1300*1665 | 1912
| 176GF | 176/220 | 1306.9TAG | 2950*1300*1665 | 2009
| 200GF | 200/250 | 1306.9TAG1 | 2950*1300*1665 | 2193
| 220GF | 220/275 | 1306.9TAG3 | 2950*1300*1760 | 2393
| 264GF | 264/330 | 2006TWG2 | 2950*1300*1850 | 2896
| 304GF | 304/380 | 2006TAG2 | 2950*1300*2010 | 3120
| 340GF | 340/425 | 2006TTAG | 3300*1406*1860 | 3944
| 400GF | 400/500 | 3008TAG3A | 3300*1406*1860 | 4120
| 440GF | 440/550 | 3008TAG4 | 3500*1406*2000 | 4233
| 484GF | 484/605 | 3012TG | 3500*1406*2000 | 4500
| 500GF | 500/625 | 3012TWG2 | 3500*1406*2000 | 4500
| 572GF | 572/715 | 3012TAG2B | 3680*1406*2000 | 4233
| 600GF | 600/750 | 3012TAG2A | 3680*1406*2000 | 4233
| 704GF | 704/880 | 3012TAG3A | 3680*1406*2000 | 5540
| 749GF | 749/930 | 4008TAG | 4860*1880*2417 | 7625
| 800GF | 800/1000 | 4008TAG1 | 4860*1880*2417 | 7625
| 880GF | 880/1100 | 4008TAG2 | 4860*1880*2417 | 7625
| 1100GF | 1100/1375 | 4012TWG2 | 5374*1760*2462 | 10650
| 1120GF | 1120/1400 | 4012TAG | 5374*1760*2462 | 10650
| 1200GF | 1200/1500 | 4012TAG1 | 5250*2220*2895 | 10650
| 1320GF | 1320/1650 | 4012TAG2 | 5250*2220*2895 | 10650
| 1500GF | 1500/1875 | 4016TWG2 | 5760*2524*3100 | 12600
| 1540GF | 1540/1925 | 4016TAG | 5760*2524*3100 | 12600
| 1600GF | 1600/2000 | 4016TAG1 | 5760*2524*3151 | 12600
| 1760GF | 1760/2200 | 4016TAG2 | 5760*2524*3151 | 12600
华泰电气 —帕金斯柴油 发电机组 介绍(劳斯莱斯柴油 发电机组 )　 创建于1932年，年产量近40万台发动机。所生产的以柴油和天然气作为燃料的发动机因其经济性，可靠性和耐久性的优点在各行业当中得到广泛的推广和应用。作为世界A级认证企业，帕金斯柴油 发电机组 已真正走向国际化，如今帕金斯已在13个国家设有生产部门，并形成了由4000多处分销点和服务中心组成的全球服务网络。在发电领域，涵盖7KW-1811KW的柴油 发电机组 都具有卓越的性能、可靠性、耐用性等优点。
●产品规格全，品种多
●结构较紧凑
●性能稳定可靠
●一般维护保养易行，操作使用技术渐为中国客户熟悉
●达到欧三环保排放标准，废气排放污染低
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
帕金斯系列柴油发电机组厂家
帕金斯系列柴油发电机组报价
帕金斯系列柴油发电机组哪家好
帕金斯系列柴油发电机组批发
地区产品 / city
北京帕金斯系列柴油发电机组
相关产品 / product
帕金斯系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
