URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=15
Accessed: 2026-11-01

大宇系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 韩国大宇
韩国大宇
大宇系列柴油发电机组
华泰电气 —韩国大宇株式会社成立于1937年，其产品一直以来代表着韩国机械工业的发展水平，在柴油发动机、挖掘机、车辆、自动机床、机器人等领域创造了公认的成就；在柴油机方面，1958年与澳大利亚合作生产船舶发动机，1975年与德国MAN公司合作推出了系列重载柴油机；1990年成立欧洲大宇工厂、1994年成立大宇重工业烟台公司、1996年成立美国大宇重工业公司。2005年4月29日，韩国第九大财团斗山集团收购大宇重工(大宇综合机械株式会社)51%的股权，将其改名为斗山工程机械株式会社，并开始了对其中国分公司的整合。大宇柴油机被广泛应用于国防、航空、车辆、船舶、工程机械、发电机组，并以其体积小、重量轻、抗突加负载能力强、噪音低、经济可靠等特点被世界认可。
全国热线
0514-86826499 在线咨询
产品介绍
| 型号GENSET MODEL | 功率POWER(kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)
| 50GF | 50 | D888 | 6L | 102/118 | 5.785 | 19 | 1500 | 2000*750*1100
| 64GF | 64 | D1146 | 6L | 111/139 | 8.071 | 18 | 1900 | 2300*780*1200
| 92GF | 92 | D1146T | 6L | 111/139 | 8.071 | 18 | 1950 | 2300*780*1200
| 132GF | 132 | PO86TI-1 | 6L | 111/139 | 8.071 | 18 | 2000 | 2400*780*1300
| 160GF | 160 | PO86TI | 6L | 111/139 | 8.071 | 18 | 2200 | 2600*950*1450
| 220GF | 220 | P126TI | 6L | 123/155 | 11.051 | 25 | 2400 | 2800*1050*1550
| 250GF | 250 | P126TI-2 | 6L | 123/155 | 11.051 | 25 | 2500 | 2900*1200*1600
| 300GF | 300 | P158LE-1 | 8L | 128/142 | 14.618 | 24 | 2800 | 3000*1400*1800
| 340GF | 340 | P158LE | 8L | 128/142 | 14.618 | 24 | 2900 | 3000*1400*1800
| 360GF | 360 | P158LE-S | 8L | 128/142 | 14.618 | 28 | 2950 | 3000*1400*1800
| 400GF | 400 | P180LE-S | 10L | 128/142 | 18.273 | 38 | 3500 | 3200*1400*1830
| 460GF | 460 | P222LE-1 | 12L | 128/142 | 21.927 | 43 | 4000 | 3400*1400*1830
| 500GF | 500 | P222LE-S | 12L | 128/142 | 21.927 | 40 | 4100 | 3400*1400*1850
| 550GF | 550 | P222LE-2 | 12L | 128/142 | 21.927 | 40 | 4200 | 3400*1400*1850
华泰电气 —韩国大宇株式会社成立于1937年，其产品一直以来代表着韩国机械工业的发展水平，在柴油发动机、挖掘机、车辆、自动机床、机器人等领域创造了公认的成就；在柴油机方面，1958年与澳大利亚合作生产船舶发动机，1975年与德国MAN公司合作推出了系列重载柴油机；1990年成立欧洲大宇工厂、1994年成立大宇重工业烟台公司、1996年成立美国大宇重工业公司。2005年4月29日，韩国第九大财团斗山集团收购大宇重工(大宇综合机械株式会社)51%的股权，将其改名为斗山工程机械株式会社，并开始了对其中国分公司的整合。大宇柴油机被广泛应用于国防、航空、车辆、船舶、工程机械、 发电机组 ，并以其体积小、重量轻、抗突加负载能力强、噪音低、经济可靠等特点被世界认可。
1、体积小、重量轻
2、抗突加负载能力强
3、噪音低、经济可靠
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
大宇系列柴油发电机组厂家
大宇系列柴油发电机组报价
大宇系列柴油发电机组哪家好
大宇系列柴油发电机组批发
地区产品 / city
北京大宇系列柴油发电机组
相关产品 / product
大宇系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
