URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=11
Accessed: 2026-11-13

静音柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 静音机组
静音机组
静音柴油发电机组
华泰电气 —低噪音箱体是为城区、校区、医院等对噪声要求较高场所单独设计，以下为排风噪音常规值。注意：加装静音箱影响机组进风，进而影响发电机组的功率，一般下降3%左右，这是正规厂家能控制的，一些小厂功率降更多，甚至进风做的不合理还会机器高温停机、拉缸等现象。
全国热线
0514-86826499 在线咨询
产品介绍
| 静音箱体配套规格 （kw） | 噪声指标 Noise index | 机组尺寸 | 燃油箱容量 | 重量 Weight | 常规配套机型注明 Conventional Matching Model indicate
| | （7米测距） LP7m | 长 length | 宽 Wide | 高 High | 升 L | 千克 （KG） |
| 10-30kw | 65db | 2200 | 1000 | 1460 | 420 | 140 | 配潍柴机组用 Supportting weichai Series
| 20-50kw | 65db | 2400 | 1000 | 1560 | 500 | 160 | 配潍柴及进口机组用 Supportting weichai or import Brand Series
| 75-120kw | 65db | 3000 | 1240 | 1760 | 820 | 340 | 配潍柴及进口机组用 Supportting weichai or import Brand Series
| 150-200kw | 68db | 3300 | 1400 | 1950 | 950 | 420 | 配潍柴及康明斯机组用 Supportting weichai or import Brand Series
| 150-300kw | 68db | 4000 | 1800 | 2150 | 1800 | 720 | 配上柴机组及进口机组用（6缸） Supportting shagnchai or import Brand Series（6Cylinder）
| 250-300kw | 68db | 4300 | 2100 | 2300 | 2000 | 720 | 配上柴12V135机组用 Supportting shagnchai （12Cylinder）
| 400kw | 68db | 4700 | 2100 | 2450 | 2300 | 750 | 配上柴、无动、帕欧、康明斯机组用（12V135） Supportting shagnchai、wuxipower、paou、cummins (12Cylinder)
| 500kw | 72db | 4900 | 2250 | 2600 | 2800 | 1000 | 配上柴、无动、帕欧、康明斯机组用（12V135） Supportting shagnchai、wuxipower、paou、cummins (12Cylinder)
| 600-1000kw | 75db | 9000 | 3000 | 3400 | 7000 | 2500 | 配济柴机组用 Supportting jichai (12Cylinder)
华泰电气 —低噪音箱体是为城区、校区、医院等对噪声要求较高场所单独设计，以下为排风噪音常规值。注意：加装静音箱影响机组进风，进而影响 发电机组 的功率，一般下降3%左右，这是正规厂家能控制的，一些小厂功率降更多，甚至进风做的不合理还会机器高温停机、拉缸等现象。
1、设备内容（主要包括但不限于此）
柴油 发电机组 、机组控制屏、机组输出开柜、燃油系统、静音箱
2．箱体外部
箱体为方形箱体，顶部平坦，底部则加平面钢板，以便拖动；
进气防沙箱：箱体后方一个百叶和防沙箱组成进气防沙箱（含防鼠网），使油机运转中空气自由进出，有效防止沙尘进入箱体。
急停开关：在箱体右侧安装一急停开关，当机组出现异常情况时便于停机。
箱体结构材料为防腐冷轧钢板、箱体表面光滑平整，表面经过喷塑，更有效保证箱体的使用年限。
排气百叶窗：箱体前部安装导风罩排风经导风槽将气体排出，极大降低机组排风噪声和沙尘的逆向回流。
箱体门窗：是采用2mm冷轧钢板，共4扇门和一个玻璃观察窗。
3．箱体内部：
机组安装： 发电机组 位于箱体内部中央。
空间：内部空间宽敞，可以存放一些有机的零部件及灭火器材等。
电气布线：箱体内所有电气布线均走PVC阻燃绝缘管有24V照明检修灯。
排烟管：通过柔性减震垫套安装在箱体顶部，并作隔音隔热处理。
4.消音器：防护型机组排气系统采用消音器降噪结构，安装在箱体的外部或内部。
5.机组品质优良，性能卓越
工厂严格按ISO8528质量标准及ISO14001/ISO9001管理标准组织生产，加上世界先进的机组测试系统（自动电脑加载、采集数据）。
华泰电气机组已通过信息产业部、中国电信集团公司、CE认证、中国石油选型，并已应用于全国各地、各行各业，获得广泛的好评，充分说明华泰低噪音系列机组的卓越品质。机组自身的震动及噪声在同类产品中处于较低水平：发动机与发电机采用SAE标准连接，能保证极高的同轴度，进而使得机组自身振动极低，单振幅度小于0.3mm。一体化结构，便于用户使用、安装，外形更加美观。机组为槽钢一体化结构，内置高效减震装置，可吸收机组绝大部分的震动，不用担心机组震动传至墙体和地基。该减震装置还可有效地隔绝外部震动对机组的影响，确保达到机组抗地震的要求。
1、外形美观、结构合理；
2、密封性好：防雨、防雪、防尘，能在恶劣的环境下工作；
3、安全性好：全封闭箱体，2mm钢板制作而成；
4、箱内通风顺畅，温度不易过高，保证机组运行功率；
5、防音性能好：防护型机组也有降低噪音性能，对箱体进行有效的噪音隔离处理，使机组在运行中有效降低部分噪音；
6、可操作性好：设计人员本着以人为本的指导思想，充分考虑了操作人员对油机操作的方便和安全性；
7、起吊：机组为了方便野外运输方便，在箱体设置4个起吊装置。
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
静音柴油发电机组厂家
静音柴油发电机组报价
静音柴油发电机组哪家好
静音柴油发电机组批发
地区产品 / city
北京静音柴油发电机组
相关产品 / product
静音柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
