URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=14
Accessed: 2026-11-13

济柴系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 山东济柴
山东济柴
济柴系列柴油发电机组
华泰电气 —济南柴油机股份有限共搜是中国石油天然气集团公司控股的国有股份制企业，1996年在深圳证券交易所上市，简称“石油济柴”，股票代码000617。济柴位于山东济南经济开发区，资产总额323306万元，在职员工1862人。济柴的核心业务是中大功率内燃机研发制造，目前拥有可应用于多领域、适用于多燃料的陆用机、船用机、气体机三大系列产品集群，功率覆盖150-2400kW。年产内燃机及配套机组5000台以上。
全国热线
0514-86826499 在线咨询
产品介绍
| 型号GENSET MODEL | 功率POWER (kw) | 柴油机型号ENGINEMODEL | 缸数CYL.NO | 缸径/行程BORE/STROKE(mm) | 排量DISP (L) | 机油容量CAPACITY OF ENGINE OIL(L) | 重量WEIGHT(kg) | 长×宽×高 L X B X H(mm)
| 630GF | 630 | 8190ZLC | 8L | 190/210 | 48.60 | 160 | 10200 | 5320*2000*2700
| 700GF | 700 | Z12V190B | 12L | 190/210 | 71.45 | 200 | 11900 | 5690*2000*2820
| 800GF | 800 | Z12V190BD2 | 12L | 190/210 | 71.45 | 200 | 13000 | 5690*2000*2820
| 900GF | 900 | G12V190ZL1 | 12L | 190/215 | 73.15 | 200 | 13500 | 5690*2000*2820
| 1000GF | 1000 | A12V190ZLD | 12L | 190/215 | 73.15 | 240 | 14600 | 5690*2000*2820
| 1200GF | 1200 | A12V190ZLD | 12L | 190/215 | 73.15 | 240 | 14800 | 5690*2000*2820
| 1500GF | 1500 | H12V190ZLD | 12L | 190/215 | 73.15 | 280 | 18000 | 6520*2570*3150
| 2000GF | 2000 | H16V190ZL | 12L | 190/215 | 73.15 | 350 | 19000 | 8200*3500*
华泰电气 —济南柴油机股份有限共搜是中国石油天然气集团公司控股的国有股份制企业，1996年在深圳证券交易所上市，简称“石油济柴”，股票代码000617。济柴位于山东济南经济开发区，资产总额323306万元，在职员工1862人。济柴的核心业务是中大功率内燃机研发制造，目前拥有可应用于多领域、适用于多燃料的陆用机、船用机、气体机三大系列产品集群，功率覆盖150-2400kW。年产内燃机及配套机组5000台以上。
1、大功率柴油机行业中唯一国家质量金奖产品
2、结构紧凑、功率大、性能稳定可靠、抗磨耐用
3、 发电机组 技术成熟、零配件易购、历史悠久，配套适应性强
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
济柴系列柴油发电机组厂家
济柴系列柴油发电机组报价
济柴系列柴油发电机组哪家好
济柴系列柴油发电机组批发
地区产品 / city
北京济柴系列柴油发电机组
相关产品 / product
济柴系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
