URL: http://www.yzhuatai.cn/index.php?s=index/show/index&id=13
Accessed: 2026-11-13

无锡动力系列柴油发电机组-扬州华泰电气有限公司
网站首页
关于我们
公司简介
公司团队
解决方案
客户服务
产品中心
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
解决方案
新闻中心
公司动态
行业资讯
技术百科
机组方案
销售案例
荣誉资质
联系我们
联系我们
在线留言
0514-86826499
产品中心 product center
广西玉柴
上柴股份
沃尔沃
道依茨
潍柴华丰
潍柴动力
帕金斯
韩国大宇
山东济柴
无锡动力
通柴/帕欧
静音机组
防雨电站
移动电站&电源车
控制系统&自动化机组
联系我们 Contact us
全国咨询热线 13852595393
扬州华泰电气有限公司
公司地址：江苏省扬州市江都区城北工业园中涵路89号
联系电话：0514-86826499
公司邮箱：yzhuatai0514@126.com
您的位置： 首页 >> 产品中心 >> 无锡动力
无锡动力
无锡动力系列柴油发电机组
华泰电气 —无锡动力工程股份有限公司（简称：无动）是研制、生产非道路用柴油机及其成套产品的企业。前身为成立于1956年的公私合营无锡动力机厂，1994年规范改制为无锡动力工程股份有限公司，同年组建无锡万迪动力工程集团有限公司。目前企业性质是由公司经营骨干持股的民营股份制企业。
全国热线
0514-86826499 在线咨询
产品介绍
| 组型号Type of set | 输出功率 Power of output (KW/KVA) | 额定电流Rated current (A) | 柴油机参数 Parameters of set | 机组尺寸及重量 Size and weight of machine set
| 型号 Type | 额定功率 power (KW) | 缸数及类型Numbers& Type of cylinder | 燃油消耗 (g/kw.h)Consumption of fuel(g/kw.h) | 机油容量 Oil capacity (L) | 长×宽×高 Length Width Height (MM) | 净重 Net Weight (kg)
| 200GF | 135/320 | 362 | WD129TAD23 | 259 | 6缸直列 | 198 | 24 | 2700×900×1400 | 1900
| 250GF | 138/150 | 452.5 | WD135TAD28 | 308 | 6缸直列 | 198 | 24 | 2700×900×1400 | 2000
| 300GF | 138/160 | 543 | WD145TAD30 | 340 | 6缸直列 | 198 | 24 | 2800×900×1500 | 2200
| 320GF | 138/160 | 579.2 | WD145TAD33L | 373 | 6缸直列 | 198 | 30 | 2900×1100×1600 | 2500
| 350GF | 138/160 | 633.5 | WD145TAD35 | 388 | 6缸直列 | 198 | 50 | 3200×1350×1800 | 3300
| 400GF | 138/150 | 724 | WD269TAD38 | 420 | 12缸V型 | 198 | 50 | 3200×1350×1800 | 3300
| 400GF | 138/150 | 724 | WD269TAD41 | 460 | 12缸V型 | 198 | 50 | 3400×1400×1850 | 3600
| 450GF | 138/150 | 814.5 | WD269TAD45 | 512 | 12缸V型 | 198 | 50 | 3600×1400×1850 | 3800
| 500GF | 138/150 | 905 | WD269TAD48 | 530 | 12缸V型 | 198 | 55 | 3600×1400×1850 | 3800
| 500GF | 138/150 | 905 | WD269TAD50 | 556 | 12缸V型 | 198 | 55 | 3650×1500×1900 | 4500
| 500GF | 138/150 | 905 | WD269TAD56 | 618 | 12缸V型 | 198 | 55 | 3800×1800×2100 | 4550
| 600GF | 138/160 | 1086 | WD287TAD61L | 680 | 12缸V型 | 198 | 55 | 3800×1800×2100 | 4550
| 700GF | 140/165 | 1267 | WD305TAD68 | 750 | 12缸V型 | 196 | 55 | 3800×1800×2100 | 4550
| 800GF | 140/165 | 1448 | WD327TAD78 | 858 | 12缸V型 | 196 | 60 | 3900×1850×2100 | 5000
| 850GF | 140/165 | 1538.5 | WD327TAD82 | 902 | 12缸V型 | 196 | 60 | 3900×1850×2100 | 5000
| 900GF | 145/165 | 1629 | WD327TAD88 | 970 | 12缸V型 | 196 | 65 | 4000×2000×2200 | 5500
| 1000GF | 145/165 | 1810 | WD327TAD92 | 1012 | 12缸V型 | 196 | 65 | 4500×2100×2300 | 6000
华泰电气 —无锡动力工程股份有限公司（简称：无动）是研制、生产非道路用柴油机及其成套产品的企业。前身为成立于1956年的公私合营无锡动力机厂，1994年规范改制为无锡动力工程股份有限公司，同年组建无锡万迪动力工程集团有限公司。目前企业性质是由公司经营骨干持股的民营股份制企业。
1、无锡动力柴油 发电机组 功率强劲、节能环保
2、采用性能优、能力强的P型高压油泵结合增压中冷技术使得柴油机的功率得到大幅提升
3、充分利用先进核心技术，对柴油机各个系统进行优化，达到最佳性能和可靠性
4、产品完全按照 发电机组 使用特点进行结构布置，外观经凑合理，适应性更强
上一条 查看详情 + 没有了
下一条 查看详情 + 没有了
本文标签：
相关服务 / service
无锡动力系列柴油发电机组厂家
无锡动力系列柴油发电机组报价
无锡动力系列柴油发电机组哪家好
无锡动力系列柴油发电机组批发
地区产品 / city
北京无锡动力系列柴油发电机组
相关产品 / product
无锡动力系列柴油发电机组
相关新闻 / news
南宁华友机械有限公司订购一台1000KW广西玉柴柴油发电机组 [ 2023-10-27 ]
郑州福艺订购3台200玉柴静音机组 [ 2023-10-27 ]
重庆大足区尚溪国际公馆订购2台300KW玉柴静音机组 [ 2023-10-27 ]
淮安妇幼保健医院300KW玉柴静音式柴油发电机组 [ 2023-10-27 ]
香格里拉客商订购的玉柴200KW柴油发电机组安装成功 [ 2023-10-27 ]
江西太格公司订购1台500KW上柴柴油发电机组 [ 2023-10-27 ]
河北兴飞公司订购1台400KW广西玉柴自启动机组 [ 2023-10-27 ]
云南昆明吴经理订购1台700KW广西玉柴发电机组 [ 2023-10-27 ]
关注公众号
关于我们
公司简介 公司团队 解决方案 客户服务
产品中心
广西玉柴 上柴股份 沃尔沃 道依茨 潍柴华丰 潍柴动力 帕金斯 韩国大宇 山东济柴 无锡动力
成功案例
解决方案
新闻中心
公司动态 行业资讯 技术百科 机组方案 销售案例
联系我们
联系我们 在线留言
减速机咨询热线 13852595393
合作咨询
Copyright © 2024 扬州华泰电气有限公司
备案号： 苏ICP备09028602号-2
xml地图
htm地图
网站首页
产品中心
新闻资讯
电话咨询
在线客服
客服1
客服2
联系方式
热线电话
13852595393
上班时间
周一到周五
公司电话
0514-86826499
二维码
在 线 客 服
留言标题：
你的姓名：
联系电话：
电子邮箱：
联系地址：
留言内容：
验证码：
