URL: http://en.wf-hy.com/product/Generator/Standard/0830/153.html
Accessed: 2026-11-13

Cummins marine generator set - Standard Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Standard Generator Set
LOCTATION： Home > Product > Generator Set > Standard Generator Set
Cummins marine generator set
1. Overview of Cummings marine generator sets:
Cummins Marine Generator Unit uses the marine engine produced by Dongfeng Cummins and Chongqing Cummins. It has the advantages of high quality, low fuel consumption, low noise, high output power and reliable performance. Generators use SIEMENS, Landian and other marine generators. Advanced structure, excellent performance and reliable operation. The unit is equipped with optional monitor, parallel car module, self start function and four protection function.
Two. Features of Cummings marine generator set:
Dongfeng Mings marine generator set is of high quality, low fuel consumption, low noise, high output power and reliable performance. Its reliable stability, economy, dynamism, durability and environmental safety are welcomed by users at home and abroad. It is guaranteed by three guarantees all over the world. Sino-US joint venture Dongfeng Cummins and Chongqing Cummins generators are small in size, light in weight, low in fuel consumption, high in power, reliable in operation, and convenient in parts supply and maintenance. Adopting electronic governor, it has protection functions such as high cooling water temperature, low oil pressure, alarm over speed and automatic stop.
Three, technical parameters:
| 机组型号 | 机组额定输出 | 柴油机 | 最大耗油量 | 外型尺寸及重量
| 功率(KW) | 型号 | 额定功率(KW) | 柴油 | 长 x 宽 x 高 (MM) | 净重 (KGS)
| HY30MC | 30 | 4BTA3.9-G2M | 47 | 225 | 1820x600x960 | 960
| HY40MC | 40 | 4BTA3.9-G2M | 47 | 225 | 1820x600x960 | 1160
| HY50MC | 50 | 6BT5.9-G2M | 80 | 225 | 2380x600x960 | 1460
| HY64MC | 64 | 6BTS.9-G2M | 80 | 210 | 2380x720x1060 | 1650
| HY75MC | 75 | 6BTAA5.9-G2M | 115 | 210 | 2460x720x1160 | 1800
| HY90MC | 90 | BTAA5.9-G2M6 | 115 | 210 | 2460x720x1160 | 1860
| HY120MC | 120 | 6CTA8.3-G2M | 155 | 210 | 2460x720x1160 | 2160
| HY150MC | 150 | NTA885-G1(M) | 240 | 210 | 2760x900x1660 | 2560
| HY180MC | 180 | NTA885-Gl(M) | 240 | 210 | 2760x900x1660 | 2800
| HY20MC | 200 | NTA885-G1(M) | 240 | 210 | 2760x900x1660 | 2900
| HY250MC | 250 | NTA855-G2(M) | 284 | 210 | 2860x900x1660 | 3150
| HY300MC | 300 | KTAlg-G2(M) | 336 | 208 | 2860x900x1660 | 3150
| HY350MC | 350 | KTA19-G3(M) | 403 | 208 | 2860X900X1660 | 3360
| HY400MC | 400 | KTA19-G4(M) | 448 | 208 | 2860X900X1660 | 3460
| HY500MC | 500 | KTA38-G(M) | 560 | 218 | 3260X1100X1660 | 5100
| HY600MC | 600 | Kl-A38-G2(M) | 664 | 218 | 260X1100X1660 | 5700
PRE： Marine generating set
NEXT：
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
