URL: http://en.wf-hy.com/product/Generator/Standard/0830/152.html
Accessed: 2026-10-29

Marine generating set - Standard Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Standard Generator Set
LOCTATION： Home > Product > Generator Set > Standard Generator Set
Marine generating set
1. Summary of the products of 135 diesel generating sets.
Shangchai 135 marine generator set adopts Dongfeng 135 and G128 series marine engines produced by Shanghai Diesel Engine Generator Co., Ltd. It has excellent power performance and reliability, simple operation, convenient maintenance and good service network, so that users can really avoid the worries of spare parts supply and maintenance services. The generator is selected by Siemens, Landian, Shanghai and other marine generators of Sino-German joint venture, with advanced performance and stable and reliable operation. The unit can be equipped with side monitor, parallel module, self-starting function and four protection functions. Users can choose CCS, ZC, BV, AK ship inspection.
Two. The characteristics of the 135 generation marine generator set are:
1. The diesel generating set of Shanghai diesel engine is made of 135 SC series diesel engine.
(2) Adapt the famous-brand generators and control panels such as Marathon (Sino-US joint venture), Stamford (British-owned), Leyson Ma (French brand), etc.
3. Generating units adopt a new type of reducing combustion chamber to achieve environmental protection targets.
4. Good dynamic performance, large torque reserve, low fuel consumption and low fuel consumption.
5. Flexible configuration, good stability and meeting the different requirements of users.
Three, technical parameters:
| 机组型号 | 机组额定功率 KW | 柴油机 | 最大油耗 | 外形尺寸及重量
| 型号 | 额定 功率 | 长宽高 MM | 重量 KGS
| HY40M | 40 | 4135Caf | 60 | 232.5 | 1800x900x1300 | 1600
| HY50M | 50 | 4135Caf | 60 | 232.5 | 1800x900x1300 | 1650
| HY64M | 64 | 4135ACaf | 76 | 229.8 | 2000x900x1350 | 1850
| HY75M | 75 | 6135Caf | 90 | 229.8 | 2250x900x1350 | 1980
| HY90M | 90 | 6135ACaf | 108 | 229.8 | 2250x900x1350 | 2010
| HY100M | 100 | 6135JCaf | 144 | 225.7 | 2350x900x1350 | 2050
| HY120M | 120 | G128ZCaf | 144 | 220 | 2380x900x1850 | 2150
| HY150M | 150 | G128ZLCafl | 198 | 225 | 2400x900x1850 | 2250
| HY200M | 200 | G128ZLCaf2 | 240 | 225 | 2450x900x185 | 2650
| HY250M | 250 | G128ZLCaf3 | 276 | 225 | 2550x900x1850 | 2850
PRE：
NEXT： Cummins marine generator set
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
