URL: http://en.wf-hy.com/product/Generator/Automatic/0830/150.html
Accessed: 2026-10-29

Cummings series gas generator set - Automatic Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Automatic Generator Set
LOCTATION： Home > Product > Generator Set > Automatic Generator Set
Cummings series gas generator set
| 机组 型号 | 机组主用功率 | 发动机型号 | 排量(L) | 压缩比 | 燃气消耗(m3 /kw.h) | 机组尺寸 (mm) | 净重 (Kg)
| KW | KVA | A | 长 × 宽 × 高
| HY20ZK | 20 | 25 | 36 | 4B3.9 | 3.9 | 10.5:1 | <0.50 | 1800 ×790×1375 | 850
| HY30ZK | 30 | 37.5 | 54 | 4BTA3.9G | 3.9 | 10.5:1 | <0.50 | 1800 ×790×1375 | 850
| HY40ZK | 40 | 50 | 72 | 6B5.9G | 5.9 | 10.5:1 | <0.50 | 2100 ×800×1375 | 900
| HY50ZK | 50 | 62.5 | 90 | 6BT5.9G | 5.9 | 10.5:1 | <0.50 | 2100 ×800×1375 | 900
| HY60ZK | 60 | 75 | 108 | 6BT5.9 | 5.9 | 10.5:1 | <0.50 | 2100 ×800×1375 | 1120
| HY80ZK | 80 | 100 | 144 | 6CT8.3G | 8.3 | 10.5:1 | <0.50 | 2440 ×945×1490 | 1350
| HY100ZK | 100 | 125 | 180 | 6CTA8.3G | 8.3 | 10.5:1 | <0.50 | 2440 ×945×1490 | 1350
| HY120ZK | 120 | 150 | 216 | 6LTAA8.9G | 8.9 | 10.5:1 | <0.50 | 2550 ×970×1500 | 1800
| HY140ZK | 140 | 175 | 252 | 6LTAA8.9G | 8.9 | 10.5:1 | <0.50 | 2550 ×970×1500 | 1800
| HY160ZK | 160 | 200 | 288 | NT855G | 14 | 10.5:1 | <0.50 | 3000 ×1150×1780 | 2850
| HY200ZK | 200 | 250 | 361 | NTA855G | 14 | 10.5:1 | <0.50 | 3000 ×1150×1780 | 2850
| HY250ZK | 250 | 312.5 | 451 | KTA19G | 18.9 | 9.5:1 | <0.50 | 3440 ×1550×2200 | 4250
| HY300ZK | 300 | 375 | 541 | KTA19G | 18.9 | 9.5:1 | <0.50 | 3440 ×1550×2200 | 4250
| HY350ZK | 350 | 437.5 | 631 | KTA38G | 37.8 | 9.5:1 | <0.50 | 3440 ×1550×2200 | 4250
| HY400ZK | 400 | 500 | 721 | KTA38G | 37.8 | 9.5:1 | <0.50 | 4300 ×2300×2400 | 6880
| HY450ZK | 450 | 562.5 | 811 | KTA38G | 37.8 | 9.5:1 | <0.50 | 4300 ×2300×2400 | 6880
| HY500ZK | 500 | 625 | 902 | KTA38G | 37.8 | 9.5:1 | <0.50 | 4300 ×2300×2400 | 7200
| HY600ZK | 600 | 750 | 1082 | KTA50G | 50.3 | 9.5:1 | <0.50 | 5652 ×2286×2441 | 9600
| HY700ZK | 700 | 875 | 1262 | KTA50G | 50.3 | 9.5:1 | <0.50 | 5652 ×2286×2441 | 9600
PRE： Huayuan 12 cylinder gas generating set
NEXT： Special accessories for gas engine
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
