URL: http://en.wf-hy.com/product/Generator/Automatic/0830/149.html
Accessed: 2026-10-29

Huayuan 12 cylinder gas generating set - Automatic Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Automatic Generator Set
LOCTATION： Home > Product > Generator Set > Automatic Generator Set
Huayuan 12 cylinder gas generating set
| 12 缸燃气机组 (150KW-500KW) 参数 Specification for 12 cylinder gas generator set ( 150KW-500KW )
| 机组型号 Type | HR-150KW | HR-200KW | HR-250KW | HR-275KW | HR-400KW | HR-500KW
| 接线方式 Phase and connection | 三相四线 3 phase 4 wire
| 发电机励磁方式 Excitation | 无刷AVR Brushless , AVR
| 额定功率（KW） Rated output (KW) | 150 | 200 | 250 | 275 | 400 | 500
| 额定电流（A） Current (A) | 270 | 360 | 450 | 495 | 720 | 900
| 额定电压（V） Voltage (V) | 400
| 额定频率（HZ） Frequency (HZ) | 50
| 额定功率因数 Power factor | 0.8（滞后） 0.8 (Lagging)
| 电压调节方式 Voltage adjustion | AVR（自动调节） AVR Automatic
| 燃料类型 Fuel type | 天然气,沼气 Natural gas , Biogas
| 发 动 机 E N G I N E | 型号 Type | 12V135Q | 12V135Q1 | 12V135ZQ | 12V135ZQ1 | 12V190Q | Z12V190ZQ
| 型式 Model | 直列，四冲程，水冷，电控点火 In line , 4 stroke , water cooled , Electronic ignition
| 缸数*缸径*行程（MM） Cylinder no. bore * stroke (MM) | 12×135×150 | 12×135×155 | 12×135×150 | 12×135×155 | 12×190×210 | 12×190×210
| 总排量（L） Displacement (L) | 25.8 | 26.9 | 25.8 | 26.9 | 71.5 | 71.5
| 压缩比 Compression Ratio | 11.5:1
| 额定功率 Rated output (KW) | 180 | 235 | 280 | 310 | 440 | 550
| 额定转速 Rated speed (RPM) | 1500
| 调速方式 Governing Method | 电子调速 Electronic governor
| 启动方式 Starting Method | 电启动 Electric starting system
| 燃气消耗量(m³/kwh) Fuel Consumption | 0.33（天然气） 0.64（沼气） 0.33 ( Natural Gas ) 0.64 ( Biogas )
| 外形尺寸（长*宽*高） Overall Size (L*W*H) (MM) | 3200×1450×2140 | 3250×1450×2140 | 3200×1450×2100 | 3200×1450×2100 | 5120×2200×2312 | 4566×2040×2780
| 净重（KG） Weight | 3000 | 3200 | 3600 | 3800 | 11300 | 11800
PRE： Huayuan 6 cylinder gas generating set
NEXT： Cummings series gas generator set
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
