URL: http://en.wf-hy.com/product/Generator/Automatic/0830/148.html
Accessed: 2026-11-13

Huayuan 6 cylinder gas generating set - Automatic Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Automatic Generator Set
LOCTATION： Home > Product > Generator Set > Automatic Generator Set
Huayuan 6 cylinder gas generating set
| 6 缸燃气机组 (50KW-120KW) 参数 Specification for 6 cylinder gas generator set (50KW-120KW ) |
| 机组型号 Type | HR-50GFQ | HR-60GFQ | HR-75GFQ | HR-80GFQ | HR-100GFQ | HR-120GFQ
| 接线方式 Phase and connection | 三相四线 3 phase 4 wire |
| 发电机励磁方式 Excitation | 无刷AVR Brushless , AVR |
| 额定功率（KW） Rated output (KW) | 50 | 60 | 75 | 80 | 100 | 120
| 额定电流（A） Current (A) | 90 | 108 | 135 | 144 | 180 | 216
| 额定电压（V） Frequency (HZ) | 400 |
| 额定频率（HZ） Frequency (HZ) | 50 |
| 额定功率因数 Power factor | 0.8（滞后） 0.8 (Lagging) |
| 电压调节方式 Voltage adjustion | AVR（自动调节） AVR Automatic |
| 燃料类型 Fuel type | 天然气,沼气 Natural gas , Biogas |
| 发 动 机 E N G I N E | 型号 Type | HR6105Q | 6105ZQ | 6126Q | 6126Q | 6126ZQ | 6126ZQ
| 型式 Model | 直列，四冲程，水冷，电控点火 |
| 缸数*缸径*行程(MM) Cylinder no. bore * stroke (MM) | 6×105×125 | 6×113×125 | 6×126×130 | 6×126×130 | 6×126×130 | 6×126×130 |
| 压缩比 Compression Ratio | 11.5:1 |
| 额定功率 Rated output (KW) | 60 | 72 | 85 | 95 | 140 | 140
| 额定转速 Rated speed (RPM) | 1500 |
| 调速方式 Governing Method | 电子调速 Electronic governor |
| 启动方式 Starting Method | 电启动 Electric starting system |
| 燃气消耗量(m³/kwh) Fuel Consumption | 0.33（天然气） 0.64（沼气） 0.33 ( Natural Gas ) 0.64 ( Biogas ) |
| 外形尺寸（长*宽*高） Overall Size (L*W*H)(MM) | 2100*780*1300 | 2200*800*1400 | 2650*900*1650 | 2650*980*1800 | 2650*1100* 1900 | 2650*1100* 1900
| 净重（KG） Weight | 1650 | 1800 | 2000 | 2100 | 2450 | 2600
| | | | | | | | | |
PRE： Huayuan 4 cylinder gas generating set
NEXT： Huayuan 12 cylinder gas generating set
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
