URL: http://en.wf-hy.com/product/Generator/Automatic/0830/147.html
Accessed: 2026-11-13

Huayuan 4 cylinder gas generating set - Automatic Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Automatic Generator Set
LOCTATION： Home > Product > Generator Set > Automatic Generator Set
Huayuan 4 cylinder gas generating set
| 4 缸燃气机组(20KW,25KW,30KW) 参数 Specification for 4 cylinder gas generator set ( 20KW ,25KW ,30KW )
| 机组型号 Type | HR-10FQ | HR-20GFQ | HR-25GFQ | HR-30GFQ
| 接线方式 Phase and connection | 三相四线 3 phase 4 wire
| 发电机励磁方式 Excitation | 无刷AVR Brushless , AVR
| 额定功率（KW） Rated output (KW) | 10 | 20 | 25 | 30
| 额定电流（A） Current (A) | 18 | 36 | 45 | 54
| 额定电压（V） Voltage (V) | 400
| 额定频率（HZ） Frequency (HZ) | 50
| 额定功率因数 Power factor | 0.8（滞后） 0.8 (Lagging)
| 电压调节方式 Voltage adjustion | AVR（自动调节） AVR Automatic
| 燃料类型 Fuel type | 天然气,沼气 Natural gas , Biogas
| 发 动 机 E N G I N E | 型号 Type | HR485Q | HR4100Q | HR4102Q | HR4105Q
| 型式 Model | 直列，四冲程，水冷，电控点火 In line , 4 stroke , water cooled , Electronic ignition
| 缸数*缸径*行程（MM） Cylinder no. bore * stroke (MM) | 4×85×95 | 4×100×115 | 4×102×115 | 4×105×115
| 总排量（L） Displacement (L) | 2.16 | 3.61 | 3.76 | 4.33
| 压缩比 Compression Ratio | 11.3:1 | 11.3:1 | 11.4:1 | 11.5:1
| 额定功率 Rated output (KW) | 15 | 25 | 30 | 38
| 额定转速 Rated speed (RPM) | 1500
| 调速方式 Governing Method | 电子调速 Electronic governor
| 启动方式 Starting Method | 电启动 Electric starting system
| 燃气消耗量(m³/kwh) Fuel Consumption | 0.33（天然气） 0.64（沼气） 0.33 ( Natural Gas ) 0.64 ( Biogas )
| 外形尺寸（长*宽*高） Overall Size (L*W*H)(MM) | 1350×680×1050 | 1650×720×1250 | 1650×740×1250 | 1650×740×1280
| 净重（KG） Weight | 450 | 750 | 820 | 900
| | | | | | | | | | |
PRE：
NEXT： Huayuan 6 cylinder gas generating set
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
