URL: http://en.wf-hy.com/product/Generator/Cummins/0830/129.html
Accessed: 2026-11-13

20KW - 1000KW Cummins series Generator Set - Cummins series Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Cummins series Generator Set
LOCTATION： Home > Product > Generator Set > Cummins series Generator Set
20KW - 1000KW Cummins series Generator Set
| 型号: | HF 20C - HF 800C | Model: | HF 20C - HF 800C
| 转速: | 质量可靠，运行稳定，可作为长期运行的不间断电源，1500r/min or 1800r/min | Speed: | 质量可靠，运行稳定，可作为长期运行的不间断电源，1500r/min or 1800r/min
| 功率: | 20KW - 800KW | Power: | 20KW - 800KW
| 用途: | 可以做工厂，矿山，医院，学校，养殖场，住宅等的常用或备用电源 | Purpose: | 可以做工厂，矿山，医院，学校，养殖场，住宅等的常用或备用电源
此款发电机组功率覆盖范围20KW - 800KW，转速可以是1500/1800,根据可以需求配套不同品牌的发电机，控制柜，可以为开架式机组，低噪音机组或者野外用移动电源。
主要技术参数
| 机组型号 | 主要功率(KW) | 备用功率(KW) | 康明斯型号 | 康明斯功率(KW) | 燃油消耗率 (L/H)
| HF 20C | 20 | 22 | 4B3.9-G2 | 26 | 6.7
| HF 30C | 30 | 33 | 4BT3.9-G2 | 36 | 8
| HF 50C | 50 | 55 | 4BTA3.9-G2 | 50 | 11.5
| HF 80C | 80 | 90 | 6BT5.9-G2 | 92 | 23.1
| HF 100C | 100 | 110 | 6BTA5.9-G2 | 110 | 27.5
| HF 110C | 110 | 121 | 6BTAA5.9-G2 | 120 | 32.2
| HF 120C | 120 | 132 | 6CTA8.3-G2 | 163 | 36.4
| HF 150C | 150 | 163 | 6CTA8.3-G2 | 163 | 40.9
| HF 160C | 160 | 180 | 6CTAA8.3-G2 | 185 | 44.6
| HF 200C | 200 | 220 | 6LTAA8.9-G2 | 220 | 55.8
| HF 250C | 250 | 275 | MTAA11-G3 | 265 | 66.9
| HF 280C | 280 | 308 | NTA855-G2A | 313 | 77
| HF 300C | 300 | 330 | NTAA855-G7A | 343 | 84
| HF 330C | 330 | 360 | NTAA855-G7A | 343 | 94
| HF 400C | 400 | 440 | KTA19-G4 | 448 | 107
| HF 500C | 500 | 550 | KTAA19-G6A | 518 | 134
| HF 600C | 600 | 660 | KTA38-G2 | 665 | 170
| HF 640C | 640 | 704 | KTA38-G2A | 665 | 186
| HF 720C | 720 | 792 | KTA38-G2A | 814 | 204
| HF 800C | 800 | 880 | KTA38-G5 | 881 | 207
PRE： Cummins series Generator Set
NEXT：
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
