URL: http://en.wf-hy.com/product/engine/Gas/0830/56.html
Accessed: 2026-11-13

Engine for gas turbine unit - Gas engine - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Gas engine
LOCTATION： Home > Product > Diesel engine, gas engine > Gas engine
Engine for gas turbine unit
| 型号: | HR6126Q,HR6126ZQ | Model: | HR6126Q,HR6126ZQ
| 转速: | 1500/1800 | Speed: | 1500/1800
| 功率: | 85-140KW | Power: | 85-140KW
| 用途: | 75-120kw机组用发动机 | Purpose: | 75-120kw机组用发动机
| 型号 Type | | | 6126Q | 6126Q | 6126ZQ | 6126ZQ
| 型式 Model | 直列，四冲程，水冷，电控点火 |
| 缸数*缸径*行程(MM) Cylinder no. bore * stroke (MM) | | | 6×126×130 | 6×126×130 | 6×126×130 | 6×126×130 |
| 压缩比 Compression Ratio | 11.5:1 |
| 额定功率 Rated output (KW) | | | 85 | 95 | 140 | 140
| 额定转速 Rated speed (RPM) | 1500 |
| 调速方式 Governing Method | 电子调速 Electronic governor |
| 启动方式 Starting Method | 电启动 Electric starting system |
| 燃气消耗量(m³/kwh) Fuel Consumption | 0.33（天然气） 0.64（沼气） 0.33 ( Natural Gas ) 0.64 ( Biogas ) |
PRE： Engine for gas turbine unit
NEXT：
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
