URL: http://en.wf-hy.com/product/Generator/Exp/0830/133.html
Accessed: 2026-11-13

Weichai, Hua Chai and MWM series Deutsch generator sets - Export , Water Pump Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Export , Water Pump Set
LOCTATION： Home > Product > Generator Set > Export , Water Pump Set
Weichai, Hua Chai and MWM series Deutsch generator sets
WEICHAI
| 型号 | 功能 | 发动机型号 | 缸数 L | 缸径mm | 行程mm | 排量 L | 燃油消耗率g/kw.h | 机组重量 Kg | 长×宽×高 mm×mm×mm
| 主用 | 备用
| HY22GF | 20 | 22 | D226B-3D | 3 | 105 | 120 | 3.12 | 215 | 800 | 1800×740×1000
| HY27GF | 24 | 27 | D226B-3D | 3 | 105 | 120 | 3.12 | 215 | 800 | 1800×740×1000
| HY30GF | 27 | 30 | D226B-3D | 3 | 105 | 120 | 3.12 | 215 | 800 | 1800×740×1000
| HY33GF | 30 | 33 | TD226B-3D | 3 | 105 | 120 | 3.12 | 208 | 850 | 1880×740×1000
| HY44GF | 40 | 44 | TD226B-3D | 3 | 105 | 120 | 3.12 | 208 | 850 | 1880×740×1000
| HY55GF | 50 | 55 | TD226B-4D | 4 | 105 | 120 | 4.16 | 208 | 1200 | 2000×800×1100
| HY70GF | 64 | 70 | TD226B-6D | 6 | 105 | 120 | 6.23 | 205 | 1350 | 2200×900×1200
| HY80GF | 75 | 80 | TD22B-6D | 6 | 105 | 120 | 6.23 | 205 | 1350 | 2200×900×1200
| HY90GF | 80 | 90 | TD226B-6D | 6 | 105 | 120 | 6.23 | 205 | 1350 | 2200×900×1200
| HY100GF | 90 | 100 | TBD226B-6D | 6 | 105 | 120 | 6.23 | 198 | 1600 | 2300×900×1200
| HY110GF | 100 | 110 | TBD226B-6D | 6 | 105 | 120 | 6.23 | 198 | 1600 | 2300×900×1200
| HY120GF | 110 | 120 | TBD226B-6D | 6 | 105 | 120 | 6.23 | 198 | 1600 | 2300×900×1200
| HY132GF | 120 | 132 | TBD226B-6D | 6 | 105 | 120 | 6.23 | 198 | 1600 | 2300×900×1200
华柴道依茨柴油发电机组
| 型号 | 常用 功率 (kw) | 过载 功率(kw) | 华柴道依茨柴油机 | 外形尺寸 (mm)
| 型号 | 功率说明 | 常用 功率 (kw) | 备用 功率 (kw) | 额定 转速 (r/min) | 冷却 方式
| HY90GF | 90 | 99 | F8L413F | COP | 117 | 129 | 1500 | 风冷 | 2100×1200×1330
| HY100GF | 100 | 110 | F8L413F | COP | 117 | 129 | 1500 | 风冷 | 2550×1300×1330
| HY120GF | 120 | 132 | F10L413 | COP | 147 | 161 | 1500 | 风冷 | 2100×1200×1330
| HY120GF | 120 | - | BF8L513 | COP | 147 | - | 1500 | 风冷 | 2080×900×970
| HY120GF | 120 | 132 | HC4132 | COP | 175 | 193 | 1500 | 水冷 | 2450×1255×1440
| HY150GF | 150 | 165 | F12L413F | COP | 176 | 194 | 1500 | 风冷 | 2700×1200×1410
| HY150GF | 150 | - | BF8L513C | COP | 174 | - | 1500 | 风冷 | 2170×900×1100
| HY200GF | 200 | 220 | BF6M1015C | COP | 250 | 264 | 1500 | 水冷 | 2770×1460×1500
| HY240GF | 240 | 264 | BF6M1015C | COP | 285 | 313 | 1500 | 水冷 | 2920×1460×1500
| HY250GF | 250 | 275 | BF6M1015C | PRP | 300 | 330 | 1500 | 水冷 | 2920×1460×1500
| HY260GF | 260 | - | BF6M1015C | LTP | 314 | - | 1500 | 水冷 | 3125×1515×1765
| HY272GF | 272 | - | BF6M1015C | LTP | 314 | - | 1500 | 水冷 | 2650×1515×1765
| HY280GF | 280 | 308 | BF8M1015C | COP | 333 | 366 | 1500 | 水冷 | 3130×1515×1765
| HY300GF | 300 | - | BF6M1015C | LTP | 345 | - | 1500 | 水冷 | 3130×1515×1765
| HY320GF | 320 | 352 | BF8M1015C | COP | 380 | 418 | 1500 | 水冷 | 3400×1815×1990
| HY340GF | 340 | 374 | BF8M1015CP | COP | 399 | 439 | 1500 | 水冷 | 3400×1815×1990
| HY350GF | 350 | 385 | BF8M1015C | PRP | 418 | 460 | 1500 | 水冷 | 3400×1815×1990
| HY380GF | 380 | 418 | BF8M1015CP | PRP | 448 | 493 | 1500 | 水冷 | 3400×1815×1990
| HY400GF | 400 | - | BF8M1015C | LTP | 459 | - | 1500 | 水冷 | 3400×1815×1990
| HY420GF | 420 | - | BF8M1015CP | LTP | 490 | - | 1500 | 水冷 | 3400×1815×1990
曼海姆系列（MWM）道依茨柴油发电机组
| 机组型号 | 柴油机型号 | 额定功率 | 外形尺寸 (mm) | 净重 （Kg）
| 备用 | 常用
| L | W | H
| HY500GF | TBD604BL6 | 500 | 450 | 4470 | 1505 | 2156 | 5500
| HY550GF | TBD604BL6 | 550 | 500 | 4470 | 1505 | 2156 | 5800
| HY660GF | TBD620L6 | 660 | 600 | 4470 | 1505 | 2156 | 6000
| HY880GF | TBD620V8 | 880 | 800 | 4830 | 1716 | 2316 | 7500
| HY1320GF | TBD620V12 | 1320 | 1200 | 4850 | 1700 | 2200 | 8000
| HY1760GF | TBD620V16 | 1760 | 1600 | 5300 | 1700 | 2300 | 9500
PRE： Deutz
NEXT：
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
