URL: http://en.wf-hy.com/product/Generator/Real/0830/130.html
Accessed: 2026-11-13

Perkins generator set - Real estate and Hospital Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Real estate and Hospital Generator Set
LOCTATION： Home > Product > Generator Set > Real estate and Hospital Generator Set
Perkins generator set
| | 主要功率(KW) | 备用功率(KW) | 珀金斯型号 | 外形尺寸(MM) | 重量 KGS
| HY 22P | 24 | 27 | 404D22TG | 1680 * 730 * 1100 | 715
| HY 24P | 28 | 30 | 404D-22TG | 1800 * 730 * 1100 | 715
| HY 36P | 41 | 46 | 1103A-33G | 1800 * 730 * 1100 | 880
| HY 48P | 54 | 59 | 1103A-33TG2 | 1900 * 740 * 1200 | 880
| HY 52P | 58 | 64 | 1104A-44TG2 | 1900 * 740 * 1200 | 900
| HY 64P | 72 | 79 | 1104A-44TAG1 | 1850 * 830 * 1350 | 1100
| HY72P | 83 | 92 | 1006TG1A | 2330 * 800 * 1200 | 1120
| HY 80P | 90 | 100 | 1104C-44TAG2 | 2330 * 800 * 1200 | 1120
| HY 108P | 121 | 134 | 1006TAG | 2400 * 880 * 1360 | 1180
| HY 120P | 129 | 143 | 1006TAG2 | 2400 * 800 * 1350 | 1400
| HY 144P | 158 | 176 | 1106C-E66TAG4 | 2500 * 900 * 1400 | 1700
| HY 160P | 174 | 191 | 1106A-70TAG4 | 2600 * 960 * 1500 | 1750
| HY 180P | 198 | 217 | 1306C-E87TAG4 | 2600 * 960 * 1500 | 1750
| HY 200P | 217 | 239 | 1306C-E87TAG6 | 2560 * 950 * 1450 | 2580
| HY 280P | 305 | 349 | 2206A-E13TAG2 | 3000 * 1700 * 1750 | 3050
| HY 320P | 349 | 392 | 2206A-E13TAG3 | 3300 * 1150 * 1800 | 3150
| HY 364P | 396 | 434 | 2506A-E15TAG1 | 3050 * 1150 * 1800 | 3150
| HY 400P | 435 | 478 | 2506A-E15TAG2 | 3480 * 1200 * 2000 | 3910
| HY 480P | 522 | 574 | 2806A-E18TAG1A | 3550 * 1580 * 2100 | 4430
| HY 520P | 565 | 609 | 2806A-E18TAG2 | 3550 * 1580 * 2100 | 4430
PRE：
NEXT： Perkins generator set
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
