URL: http://en.wf-hy.com/product/Generator/Cummins/0830/128.html
Accessed: 2026-11-13

Cummins series Generator Set - Cummins series Generator Set - Weifang Huayuan Diesel Engine manufacture Co.,Ltd.
您的浏览器版本太低，将不能正常浏览。请升级 Internet Explorer或使用Google Chrome浏览器。
如果您在使用双核浏览器，请切换到高速 / 极速 / 神速 核心。
Home
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
Information
Feedback
中文
企业
邮箱
Weifang Huayuan
Home
About
About
Intro
Speed
Culture
Product
Product
Diesel engine, gas engine
Generator Set
News
News
Company News
Industry News
Contact
Contact
Information
Feedback
Cummins series Generator Set
LOCTATION： Home > Product > Generator Set > Cummins series Generator Set
Cummins series Generator Set
| 型号: | HF 250C - HF 800C | Model: | HF 250C - HF 800C
| 转速: | 质量可靠，运行稳定，可作为长期运行的不间断电源，1500r/min or 1800r/min | Speed: | 质量可靠，运行稳定，可作为长期运行的不间断电源，1500r/min or 1800r/min
| 功率: | 250 - 800 KW | Power: | 250 - 800 KW
| 用途: | 可以做工厂，矿山，医院，学校，养殖场，住宅等的常用或备用电源 | Purpose: | 可以做工厂，矿山，医院，学校，养殖场，住宅等的常用或备用电源
Chongqing Cummins'engine power covers a range of 200HP-1600HP. The products are mainly used in heavy trucks, large passenger cars, construction machinery, mining machinery, petroleum machinery, rail machinery, port machinery, fixed and mobile diesel generating units, marine propulsion power units and auxiliary power units, pumps. Power unit and other power units.
Chongqing Cummins Diesel Engine is developed and designed according to advanced heavy-duty engine technology concept. It has the advantages of high reliability, good durability, good fuel economy, small volume, high power, large torque, large torque reserve, and strong versatility of parts and components.
The company's product technology, manufacturing technology and application technology are developing synchronously with Cummins Inc. of the United States, and according to the characteristics of the Chinese market to develop products with leading manufacturing power, economy, reliability, durability, safety and environmental performance.
产品技术参数
| 机组型号 | 主要功率(KW) | 备用功率(KW) | 康明斯型号 | 康明斯功率(KW) | 燃油消耗率 (L/H)
| HF 250C | 250 | 275 | MTAA11-G3 | 265 | 66.9
| HF 280C | 280 | 308 | NTA855-G2A | 313 | 77
| HF 300C | 300 | 330 | NTAA855-G7A | 343 | 84
| HF 330C | 330 | 360 | NTAA855-G7A | 343 | 94
| HF 400C | 400 | 440 | KTA19-G4 | 448 | 107
| HF 500C | 500 | 550 | KTAA19-G6A | 518 | 134
| HF 600C | 600 | 660 | KTA38-G2 | 665 | 170
| HF 640C | 640 | 704 | KTA38-G2A | 665 | 186
| HF 720C | 720 | 792 | KTA38-G2A | 814 | 204
| HF 800C | 800 | 880 | KTA38-G5 | 881 | 207
PRE： Cummins mobile tractor unit
NEXT： 20KW - 1000KW Cummins series Generator Set
PRODUCTS
Diesel engine, gas engine
Generator Set
About
Intro
Speed
Culture
Product
Diesel engine, gas engine
Generator Set
News
Company News
Industry News
Contact
TEL:4006812966
TEL:0536-7386908
FAX:0536-7381998
ADD:Zhu Li Town Government District, Hanting District, Weifang, Shandong
Mobile
Mobile station
Copyright © 2018 www.wf-hy.com
ICP 05008614
Support： Vlongbiz
No. 37070302000037
