URL: https://www.huipupower.com/products/huipu-generator.html
Accessed: 2026-10-28

Industrial Diesel Generator | Huipu
+86 523 8450 6989
Home
Products
About Us
Videos
News
Contact Us
Home
Products
About Us
Videos
News
Contact Us
Price Request
Product Catalogue
Products
Home / Products / HUIPU Generator
HUIPU Generator
Diesel Generator
Industrial Diesel Generator is a crucial component that converts kinetic energy into electrical energy. The performance of a diesel generator is significantly influenced by the materials used and the excitation method employed.
Excitation method
All HP diesel generators, regardless of size, come equipped with a brushless self-excitation system as standard. This technology ensures low heat generation, eliminates electric sparks, and provides a maintenance-free operation throughout its lifespan.
Brushless motor: The only friction part in the motor is dust. Safer (lifetime maintenance-free)
Share:
Next Product Inquire Now
Request For Quote
Cut Your AI Inference Costs by Up to 30% with Green Energy Powered GPU Compute
Global AI API Gateway & Token-Based Inference Services
HUIPU Generator
GOOGOL Generator
CUMMINS Generator
MTU Generator
PERKINS Generator
VOLVO Generator
SDEC Generator
YUCHAI Generator
Details
Generators
A Diesel Power Generator encompasses a range of generators powered by diesel engines, ideal for various applications. Within this category, our Industrial Diesel Generators offer enhanced performance and reliability tailored for industrial environments. These generators are designed to meet the demanding power needs of factories, construction sites, and large-scale operations.
Materials
Our Industrial Diesel Generator features high-quality materials, including silicon steel sheets sourced from Shanghai Baowu Steel (formerly Shanghai Baosteel) and copper wire from Guancheng Datong, a listed company. These premium raw materials are essential for ensuring optimal performance.
The internal copper wire winding of our HP motor exceeds national standards by 20%, resulting in lower thermal attenuation and higher conversion efficiency of kinetic energy to electrical energy. With the same power output, our diesel generator generates less resistance torque at the engine, making the diesel engine more efficient. This means that using our generator diesel under the same engine conditions enhances the unit's ability to handle sudden load changes, while maintaining stable current, voltage, and frequency.
Get a Quote
Table Parameters
Explore the detailed technical specifications of our Industrial Diesel Generators below. Each model is designed with precision and quality, ensuring optimal performance and reliability. Our diesel generators come with various engine models, cylinder configurations, and fuel consumption rates, catering to diverse industrial needs. Review the specifications to find the perfect generator diesel solution for your requirements.
For those in search of reliable power solutions, our Industrial Diesel Generators are your best choice. These generators exemplify unmatched efficiency and durability within the Diesel Power Generator category. If you're ready to elevate your energy capabilities, explore our offerings today. For personalized assistance or to discuss your specific needs, contact us now!
| Type | Set power | Diesel engine model | Cylinder number(mm) | Bore*stroke | Swept volume(L) | FuelConsumption rate(L/h) | Set coolant | Engine oil system capacity | DimensionL*W*H(mm*mm*mm) | Weight(kg)
| Master | Standby
| HP-Z30 | 25 | 30 | HP4100D | 4 | 100*115 | 3.61 | 6.00 | 18 | 13 | 1600*590*1250 | 720
| HP-Z40 | 30 | 40 | HP4100ZD | 4 | 100*115 | 3.61 | 6.50 | 18 | 13 | 1600*590*1250 | 750
| HP-Z50 | 40 | 50 | HP4105ZD | 4 | 105*115 | 3.87 | 10.56 | 20 | 14 | 1860*700*1300 | 800
| HP-Z55 | 50 | 55 | HP4105ZD | 4 | 105*115 | 3.87 | 11.56 | 20 | 14 | 1860*700*1300 | 800
| HP-Z80 | 75 | 80 | HP6105ZD | 6 | 105*125 | 6.49 | 19.80 | 35 | 19 | 2350*730*1300 | 1050
| HP-Z110 | 100 | 110 | HP6105AZLD | 6 | 105*130 | 6.75 | 24.50 | 38 | 20 | 2350*750*1300 | 1150
| HP-Z132 | 120 | 132 | HP61051ZLD | 6 | 105*130 | 7.15 | 26.30 | 38 | 22 | 2400*750*1300 | 1250
| HP-Z160 | 150 | 160 | HP6110ZLD | 6 | 110-130 | 8.30 | 39.60 | 45 | 25 | 2450*780*1300 | 1380
| HP-Z132 | 120 | 132 | HP8D220D2 | 6 | 114*135 | 8.27 | 30.7 | 60 | 20 | 2800*900*1750 | 2250
| HP-Z165 | 150 | 165 | HP8D280D2 | 6 | 114*134 | 8.27 | 38.4 | 66 | 20 | 2800*950*1800 | 2350
| HP-Z180 | 160 | 180 | HP8D280D2 | 6 | 114*135 | 8.27 | 40.7 | 72 | 20 | 2800*950*1800 | 2350
| HP-Z200 | 180 | 200 | HP9D310D2 | 6 | 135*150 | 2.88 | 47.7 | 78 | 22 | 2950*980*1650 | 2050
| HP-Z220 | 200 | 220 | HP9D340D2 | 6 | 135*150 | 12.88 | 52.4 | 82 | 27 | 3000*960*1565 | 2090
| HP-Z275 | 250 | 275 | HP310D | 6 | 135*150 | 12.88 | 66.7 | 90 | 26 | 3100*1380*1780 | 2450
| HP-Z330 | 300 | 330 | HP350D | 6 | 135*165 | 14.16 | 78.7 | 92 | 28 | 3130*1380*1800 | 2750
| HP-Z350 | 320 | 350 | HP425D | 6 | 135*150 | 25.8 | 83.7 | 92 | 37 | 3200*1650*2100 | 3300
| HP-Z400 | 360 | 400 | HP441D | 6 | 135*150 | 25.8 | 93.0 | 96 | 36 | 3480*1460*2020 | 3550
| HP-Z420 | 380 | 420 | HP475D | 12 | 135*155 | 26.6 | 102.3 | 101 | 36 | 3473*1470*2030 | 3650
| HP-Z440 | 400 | 440 | HPV510D | 12 | 135*155 | 26.6 | 116.3 | 105 | 65 | 3475*1490*2030 | 3700
| HP-Z500 | 450 | 500 | HPV550D | 12 | 135*155 | 26.6 | 127.9 | 120 | 65 | 3600*1600*2100 | 3890
| HP-Z550 | 500 | 550 | HPV610D | 12 | 135*155 | 26.6 | 135.00 | 25 | 35 | 3850*1600*2200 | 4400
| HP-Z600 | 550 | 600 | HPV630D | 12 | 135*155 | 28.7 | 144.00 | 125 | 44 | 3895*1650*2200 | 4500
| HP-Z640 | 580 | 640 | HPV660D | 12 | 128*142 | 28.7 | 151.00 | 132 | 50 | 3950*1740*2165 | 4600
| HP-Z660 | 500 | 660 | HPV720D | 12 | 128*142 | 29.6 | 158.00 | 140 | 52 | 3950*1740*2165 | 4700
| HP-Z715 | 650 | 715 | HPV780D | 12 | 128*142 | 29.6 | 160.00 | 145 | 55 | 4020*1800*2300 | 4900
| HP-Z770 | 700 | 770 | HPV840D | 12 | 128*142 | 29.60 | 179.00 | 150 | 65 | 4020*1800*2300 | 4900
| HP-Z800 | 720 | 300 | HPV936D | 12 | 128*142 | 30.15 | 185.00 | 158 | 72 | 4120*1850*2300 | 5120
| HP-Z825 | 750 | 825 | HPV970D | 12 | 138*165 | 30.15 | 198.00 | 160 | 75 | 4200*1950*2300 | 5600
| HP-Z1100 | 800 | 880 | HPV1100D | 12 | 138*165 | 33.80 | 210 | 170 | 78 | 4300*1950*2300 | 5800
| HP-Z1200 | 850 | 935 | HPV1200D | 12 | 138*165 | 33.80 | 221.00 | 180 | 80 | 4350*1950*2300 | 5900
| HP-Z1300 | 900 | 990 | HPV1300D | 12 | 138*165 | 33.80 | 237.00 | 80 | 85 | 4400*1950*2300 | 6200
Accessories
Controller
HG Smart（HGM) / UK DSE
All electronic components used in our control cabinets are ABB or Schneider brands, ensuring the stability of the unit's switching power supply and control circuit, and preventing the machine from false alarms or shutdowns due to circuit breaker relay failures.
Water Tank
Our company uses copper water tanks, not aluminum water tanks. Copper water tanks (cost 50% higher than aluminum water tanks) are corrosion-resistant, have good thermal conductivity, and good ductility; they have a long service life and are maintenance-free for life; they can ensure that the diesel engine does not overheat under extreme conditions, and that full-load operation is more stable. The life of a copper water tank is twice that of an aluminum water tank. Once used frequently, the copper water tank can extend the efficiency of the machine a little bit further under use.
Chassis
The base is an important structural component of a generator set, and the strength of the body depends entirely on the chassis of the unit.
Our company's standard units without boxes are all channel steel or I-beams. The channel steel used by our company is a one-piece hot-formed material with high structural strength and thickened bends; it has better stability, is more solid, and has better load-bearing capacity, ensuring that the unit still maintains the factory installation accuracy after frequent handling.
The shock-absorbing pads installed on the chassis are all high-quality stainless steel bowl-shaped shock-absorbing pads. The force-bearing area is larger. The center of the installation hole is not easy to offset, the service life is longer, and the load-bearing range is configured according to the dynamic load of the unit, which is 3 times the weight of the engine, ensuring that the installation hole of the unit is accurate and stable throughout the life cycle without offset.
Get in Touch
If you have any questions, We look forward to hearing from you
Jiangsu Hoston Machine Tools CO., LTD.
Navigation
Home
Products
About Us
Videos
News
Contact Us
Product Categories
Contact Us
Tel.:
+86 523 8450 6989
E-mail:
sales@huipupower.com
Add.: No.68, Renmin Middle Road, Jingjiang City, Jiangsu Province, China
Contact Us
Copyright @ Jiangsu Huipu Industrial Co., Ltd. All Rights Reserved | Sitemap
