URL: https://www.huipupower.com/products/googol-generator.html
Accessed: 2026-10-29

GOOGOL Generator | Huipu Power
+86 523 8450 6989
Home
Products
About Us
Videos
News
Contact Us
Home
Products
About Us
Videos
News
Contact Us
Price Request
Product Catalogue
Products
Home / Products / GOOGOL Generator
GOOGOL Generator
GOOGOL advantages
With the same power and performance levels, GOOGOL Generator offers a more competitive price. Through a strategic partnership with Pangu, we're able to quote under our own brand, giving us greater flexibility in pricing and labeling. This ensures better market positioning and smoother operations.
Generator
As the core component of any power system, the generator plays a crucial role in converting kinetic energy into electrical energy. The performance of a diesel Generator largely depends on two key factors: the quality of materials and the excitation method used.
Our googol engine is built with high-grade materials to ensure durability, while the excitation system is designed for efficient and stable output. This combination enhances googol power delivery, making it a reliable solution for various applications.
Share:
Next Product Inquire Now
Request For Quote
Cut Your AI Inference Costs by Up to 30% with Green Energy Powered GPU Compute
Global AI API Gateway & Token-Based Inference Services
HUIPU Generator
GOOGOL Generator
CUMMINS Generator
MTU Generator
PERKINS Generator
VOLVO Generator
SDEC Generator
YUCHAI Generator
Details
Materials
Materials:
The silicon steel sheets used in our GOOGOL Generator are sourced exclusively from Shanghai Baowu Steel (formerly Shanghai Baosteel), ensuring strong magnetic properties and durability. We also use premium copper wire from Guancheng Datong, a trusted listed company. These high-quality raw materials form the foundation of stable and long-lasting googol power output.
The internal copper wire winding of the HP motor is 20% higher than the national standard to achieve lower thermal attenuation performance, higher conversion efficiency of kinetic energy and electrical energy, and under the same power output, our generator feedbacks less resistance torque to the engine end, and the diesel engine is more labor-saving, that is, using our generator under the same engine; the overall anti-sudden load ability of the unit is stronger, and the current, voltage and frequency are more stable.
Excitation method:
All HP generators , regardless of size, are equipped with a brushless self-excitation system as standard, with low heat generation, no electric sparks, and can be maintenance-free for life.
Brushless motor: The only friction part in the motor is dust. Safer (lifetime maintenance-free)
Get a Quote
Product Details
GOOGOL diesel generator delivers exceptional reliability with 350–3,000 kVA Prime power and 388–3,300 kVA Standby power. Designed for industrial and commercial applications, these high-capacity kVA diesel generators ensure stable daily operation and strong backup support. Whether you need a 500 kVA generator for small facilities or a 3,000 kVA generator for large-scale operations, GOOGOL provides efficient, durable, and robust kVA-rated diesel power solutions.
| Type | Set power | Diesel engine model | Cylinder number(mm) | Bore*stroke | Swept volume(L) | Fuel consumption rate(L/h) | Set coolant | Engine oil ststem capacity | DimensionL*W*H(mm*mm*mm) | Weight(kg)
| Master | Standby
| HP-K310 | 280 | 310 | PTA780G3 | 6 | 128*166 | 12.8 | 78.49 | 18 | 40 | 3000*1110*1555 | 2563
| HP-K330 | 300 | 330 | PTA780G5 | 6 | 128*166 | 12.8 | 83.56 | 18 | 40 | 3100*1110*1555 | 2630
| HP-K36 | 320 | 360 | PTAA780G1 | 6 | 128*166 | 12.8 | 88.04 | 18 | 40 | 3100*1110*1555 | 2645
| HP-K400 | 360 | 400 | PTAA780G3 | 6 | 128*166 | 12.8 | 98.14 | 18 | 40 | 3150*1110*1555 | 2750
| HP-K440 | 400 | 440 | PTAA890G1 | 8 | 128*142 | 14.6 | 112.86 | 20 | 28 | 2900*1400*2080 | 3000
| HP-K500 | 450 | 500 | PTAA1120G1 | 10 | 128*142 | 18.3 | 129.61 | 21 | 34 | 3200*1400*2080 | 3400
| HP-K550 | 500 | 550 | PTAA1120G3 | 10 | 128*142 | 18.3 | 143.85 | 21 | 34 | 3200*1400*2080 | 3575
| HP-K620 | 560 | 620 | PTAA1340G3 | 12 | 128*14 | 21.9 | 52.14 | 23 | 36 | 3700*1400*2080 | 4110
| HP-K660 | 600 | 660 | PTAA1340G5 | 12 | 128*142 | 21.9 | 162.39 | 23 | 36 | 3700*1400*2080 | 4200
| HP-K704 | 640 | 704 | PTAA1780G3 | 16 | 128*142 | 29.2 | 169.79 | 32 | 48 | 4400*2140*2320 | 5590
| HP-K800 | 720 | 800 | PTAA1780G5 | 16 | 128*142 | 29.2 | 190.25 | 32 | 48 | 4500*2140*2320 | 5850
| HP-K880 | 800 | 880 | PTAA1780G7 | 16 | 128*142 | 29.2 | 207.77 | 32 | 48 | 4600*2140*2320 | 6201
| HP-K880 | 800 | 880 | QTA2160G1 | 8 | 170*195 | 35.4 | 204.87 | 70 | 160 | 4900*1920*2350 | 7606
| HP-K1000 | 900 | 1000 | QTA2160G5 | 8 | 170*195 | 35.4 | 22337 | 70 | 160 | 4900*1920*2350 | 8257
| HP-K1100 | 1000 | 1100 | QTA2160G7 | 8 | 170*195 | 35.4 | 252.38 | 70 | 160 | 4900*1920*2580 | 8682
| HP-K1100 | 1000 | 1100 | QTA3240G1 | 12 | 170*195 | 53.1 | 251.58 | 100 | 180 | 5400*2210*2800 | 10092
| HP-K1320 | 1200 | 1320 | QTA3240G5 | 12 | 170*195 | 53.1 | 301.73 | 100 | 180 | 5400*2210*2800 | 10559
| HP-K1500 | 1350 | 1500 | QTA3240G7 | 12 | 170*195 | 53.1 | 339.16 | 100 | 180 | 5400*2210*2800 | 10951
| HP-K1650 | 1500 | 1650 | QTA3240G9 | 12 | 170*195 | 53.1 | 376.97 | 100 | 180 | 5600*2210*2930 | 12180
| HP-K1800 | 1600 | 1800 | QTA4320G3 | 16 | 170*195 | 70.8 | 403.59 | 140 | 240 | 6100*2620*2980 | 13303
| HP-K2000 | 1800 | 2000 | QTA4320G5 | 16 | 170*195 | 70.8 | 453.17 | 140 | 240 | 6300*2620*2980 | 14227
| HP-K2200 | 2000 | 2200 | QTA4320G7 | 16 | 170*19 | 70.8 | 503.02 | 40 | 240 | 7000*2620*3390 | 17402
| HP-K2200 | 2000 | 2200 | QTA5400G1 | 20 | 170*195 | 88.5 | 508.97 | 200 | 300 | 8100*3470*3850 | 20593
| HP-K2420 | 2200 | 2420 | QTA5400G3 | 20 | 170*195 | 38.5 | 554.85 | 200 | 300 | 8300*3470*3850 | 21318
| HP-K2640 | 2400 | 2640 | QTA5400G5 | 20 | 170*195 | 88.5 | 605.16 | 200 | 300 | 8300*3470*3850 | 22128
Accessories
Controller
HG Smart（HGM) / UK DSE
All electronic components used in our control cabinets are ABB or Schneider brands, ensuring the stability of the unit's switching power supply and control circuit, and preventing the machine from false alarms or shutdowns due to circuit breaker relay failures.
Water Tank
Our company uses copper water tanks, not aluminum water tanks. Copper water tanks (cost 50% higher than aluminum water tanks) are corrosion-resistant, have good thermal conductivity, and good ductility; they have a long service life and are maintenance-free for life; they can ensure that the diesel engine does not overheat under extreme conditions, and that full-load operation is more stable. The life of a copper water tank is twice that of an aluminum water tank. Once used frequently, the copper water tank can extend the efficiency of the machine a little bit further under use.
Chassis
The base is an important structural component of a generator set, and the strength of the body depends entirely on the chassis of the unit.
Our company's standard units without boxes are all channel steel or I-beams. The channel steel used by our company is a one-piece hot-formed material with high structural strength and thickened bends; it has better stability, is more solid, and has better load-bearing capacity, ensuring that the unit still maintains the factory installation accuracy after frequent handling.
The shock-absorbing pads installed on the chassis are all high-quality stainless steel bowl-shaped shock-absorbing pads. The force-bearing area is larger. The center of the installation hole is not easy to offset, the service life is longer, and the load-bearing range is configured according to the dynamic load of the unit, which is 3 times the weight of the engine, ensuring that the installation hole of the unit is accurate and stable throughout the life cycle without offset.
Get in Touch
If you have any questions, We look forward to hearing from you
Jiangsu Hoston Machine Tools CO., LTD.
Navigation
Home
Products
About Us
Videos
News
Contact Us
Product Categories
Contact Us
Tel.:
+86 523 8450 6989
E-mail:
sales@huipupower.com
Add.: No.68, Renmin Middle Road, Jingjiang City, Jiangsu Province, China
Contact Us
Copyright @ Jiangsu Huipu Industrial Co., Ltd. All Rights Reserved | Sitemap
