URL: https://www.huipupower.com/products/cummins-generator.html
Accessed: 2026-10-29

Cummins Generators | 200KVA - 2125 kVA Cummings Generator
+86 523 8450 6989
Home
Products
About Us
Videos
News
Contact Us
Home
Products
About Us
Videos
News
Contact Us
Price Request
Product Catalogue
Products
Home / Products / CUMMINS Generator
CUMMINS Generator
Cummins Diesel Generator Sets from HP Power are built for maximum performance, reliability, and efficiency. Powered by the renowned Cummins G-Drive engines, HP POWER industrial diesel generator sets deliver consistent power for every application — from construction sites and industrial plants to hospitals, data centres, and commercial buildings.
Whether your project requires continuous power generation or emergency backup protection, Cummins diesel generators deliver dependable performance and proven reliability. Our range includes soundproof diesel generators that combine quiet operation with excellent fuel efficiency, making them suitable for commercial buildings, construction sites, factories, hospitals, and residential facilities.
We also provide turnkey services, including generator installation, preventive maintenance, and customized acoustic enclosure options to meet diverse environmental and operational requirements.
Built with advanced Cummins engine technology, these generator sets are recognized globally for their durability, low operating costs, and consistent power output.
Share:
Next Product Inquire Now
Request For Quote
Cut Your AI Inference Costs by Up to 30% with Green Energy Powered GPU Compute
Global AI API Gateway & Token-Based Inference Services
HUIPU Generator
GOOGOL Generator
CUMMINS Generator
MTU Generator
PERKINS Generator
VOLVO Generator
SDEC Generator
YUCHAI Generator
Details
Cummins Generators
Looking for a Cummins diesel generator for sale? Browse our range of brand-new Cummins generator sets from 200 kVA to 2125 kVA, designed to provide dependable power for industrial facilities, commercial buildings, construction sites, data centers, and critical backup applications.
Cummins Gensets
Our experts understand that you want only the best when it comes to sourcing a diesel generator for your project. Whether that means the best price, availability, lead time, fuel consumption, load step acceptance or emissions, we can recommend the exact Cummins brand generator that is best suited to your needs. To ensure that our customers can find reliable power solutions that fit their specific requirements, we offer Cummins gensets in a wide selection of sizes & configurations, whether it may be a simple off-the-shelf product or a completely bespoke power solution.
Cummins Power Generation (CPG)
Cummins Power Generation (CPG), a division of Cummins Inc., is one of the world's leading manufacturers of power generation equipment. Established on the engineering heritage of founder Clessie Cummins, who launched the company in 1919, CPG has built a strong reputation for delivering reliable, high-performance power solutions across global markets.
With more than 100 years of innovation and manufacturing expertise, Cummins Power Generation offers a comprehensive range of diesel generator sets designed to meet the demanding requirements of industrial, commercial, and critical backup power applications.
High Specification Cummins Generators
All of our standard open and enclosed Cummins gensets feature reliable, rugged Cummins diesel engines paired with tried & trusted Stamford alternators. Each model is available as a factory standard unit, or can also be fitted/configured with a wide range of optional extras and bespoke modifications such as: sockets, distribution panels, additional or extended fuel tanks, ATS panels, control panel upgrades & acoustic containment solutions. So if you can't find exactly what you're looking for on our website, don't hesitate to contact our specialists today. We have the capabilities & expertise to tailor each diesel generator solution to meet the exact requirements for your application.
Cummins Gensets for Commercial & Industrial Applications
HP POWER Cummins diesel generators from 200 kVA power outage medium-sized commercial generators, to 2125 kVA full-scale standby power systems for commercial & industrial applications such as data centres, a standby generator to support a large factory producing consumer packaged goods or prime power for natural gas storage & pumping facilities & more.
Cummins Generators for Sale Worldwide
With a large inventory center in China, we maintain a wide selection of Cummins generator sets available for immediate delivery. Most in-stock units can be prepared for shipment within 24 hours, helping customers minimize project delays and secure reliable power solutions quickly.
Our product range includes both open-type and soundproof canopy generators, covering various power requirements from small commercial applications to large industrial projects. If you cannot find the exact Cummins generator you need in our current inventory, our experienced sales team can provide tailored recommendations and customized solutions based on your specific requirements.
Request a Quote
Looking for a reliable Cummins diesel generator set from 200 kVA to 2125 kVA?
Contact our team today for generator sizing assistance, technical consultation, pricing, and customized power solutions tailored to your project requirements.
Other informations
The generator is a key component of any Cummins Diesel Generator, responsible for converting kinetic energy into electrical energy. Two critical factors that determine the performance of a Cummins Generator are the materials used in its construction and the excitation method it employs.
Excitation Method:
All HP series Cummins Diesel Generator models, regardless of size or output, come equipped with a high-performance brushless self-excitation system. This system is designed for low heat generation, zero electric sparks, and lifetime maintenance-free operation — making it ideal for demanding environments.
Brushless motor: The only friction part in the motor is dust. Safer (lifetime maintenance-free)
Materials:
Our HP Cummins Generator series uses top-grade silicon steel sheets sourced from Shanghai Baowu Steel (formerly Baosteel), ensuring superior magnetic performance and durability. In addition, the internal copper windings are manufactured with high-quality copper wire from Guancheng Datong, a reputable publicly listed company known for electrical-grade materials.
Compared to the national standard, the HP generator's internal copper wire content is increased by 20%, which significantly reduces thermal attenuation and enhances energy conversion efficiency. Under the same power output, Cummins Diesel Generator units equipped with HP generators exert less resistance torque on the engine, allowing the diesel engine to operate more efficiently and with less fuel consumption.
As a result, Cummins Diesel Generator for Sale options fitted with HP generators provide excellent load response, greater resistance to sudden load changes, and stable output in terms of current, voltage, and frequency.
Get a Quote
Table Parameters
| Type | Set power | Diesel engine model | Cylinder number(mm) | Bore*stroke | Swept volume(L) | Fuel consumption rate(L/h) | Set coolant | Engine oil ststem capacity | DimensionL*W*H(mm*mm*mm) | Weight(kg)
| Prime | Standby
| HP-C220 | 200 | 220 | NT855-GA | 6 | 140*152 | 14 | 55 | 66 | 37 | 3293*1100*1994 | 3150
| HP-C220 | 200 | 220 | MTA11-G2 | 6 | 125*147 | 10.8 | 59 | 75 | 39 | 3280*1180*1686 | 3290
| HP-C250 | 220 | 250 | NTA855-G1A | 6 | 140*152 | 14 | 62 | 61 | 37 | 3393*1100*1994 | 3170
| HP-C280 | 250 | 280 | NTA855-G1B | 6 | 140*152 | 14 | 69 | 61 | 39 | 3393*1100*1994 | 3310
| HP-C280 | 250 | 280 | MTAA11-G3 | 6 | 125*147 | 10.8 | 70 | 78 | 39 | 3324*1100*1685 | 3522
| HP-C300 | 280 | 300 | NTA855-G2A | 6 | 140*150 | 14 | 72 | 62 | 36.7 | 3563*1100*1970 | 3330
| HP-C330 | 300 | 330 | NT855-G7 | 6 | 140*152 | 14 | 86 | 66 | 36.7 | 3563*1155*2035 | 3787
| HP-C330 | 300 | 330 | QSNT-G3 | 6 | 140*152 | 14 | 86 | 66 | 36.7 | 3563*1155*2035 | 3787
| HP-C360 | 330 | 360 | NTAA855-G7A | 6 | 140*152 | 14 | 97 | 66 | 36.7 | 3563*1155*2035 | 3810
| HP-C400 | 360 | 400 | KTA19-G3 | 6 | 159*159 | 18.9 | 101 | 106 | 50.0 | 3360*1305*2185 | 4210
| HP-C440 | 400 | 440 | KTA19-G3A | 6 | 159*159 | 18.9 | 108 | 106 | 50.0 | 3440*1450*2250 | 4300
| HP-C440 | 400 | 440 | KTA19-G4 | 6 | 159*159 | 18.9 | 108 | 106 | 50.0 | 3440*1450*2250 | 4300
| HP-C500 | 450 | 500 | KTAA19-G5 | 6 | 159*159 | 18.9 | 113 | 108 | 50.0 | 3555*1650*2350 | 4490
| HP-C520 | 460 | 520 | KTAA19-G6 | 6 | 159*159 | 18.9 | 119 | 110 | 50.0 | 3684*1454*2000 | 4564
| HP-C550 | 500 | 550 | KTAA19-G6A | 6 | 159*159 | 18.9 | 128 | 110 | 50.0 | 3684*1454*2000 | 4700
| HP-C520 | 450 | 520 | KTA19-G8 | 6 | 159*159 | 18.9 | 141 | 117 | 50.0 | 3722*1510*2100 | 4855
| HP-C570 | 520 | 570 | QSKTAA19-G4 | 6 | 159*159 | 18.9 | 141 | 117 | 50.0 | 3722*1510*2100 | 4900
| HP-C630 | 570 | 630 | KT38-G1 | 12 | 159*159 | 37.8 | 204 | 240 | 135.0 | 4385*1730*2450 | 7100
| HP-C660 | 600 | 660 | KTA38-G2 | 12 | 159*159 | 37.8 | 204 | 240 | 135.0 | 4385*1730*2450 | 7100
| HP-C710 | 640 | 710 | KTA38-G2B | 12 | 159*159 | 37.8 | 210 | 262 | 135.0 | 4385*1730*2450 | 7155
| HP-C800 | 728 | 800 | KTA38-G2A | 12 | 159*159 | 37.8 | 215 | 262 | 135.0 | 4385*1730*2450 | 7185
| HP-C880 | 800 | 880 | KTA38-G5 | 12 | 159*159 | 37.8 | 228 | 275 | 200.0 | 4374*1785*2229 | 7667
| HP-C1000 | 900 | 1000 | KTA38-G9 | 12 | 159*159 | 37.8 | 256 | 275 | 200.0 | 4722*1785*2241 | 8179
| HP-C1100 | 1000 | 1100 | KTA50-G3 | 12 | 159*159 | 50 | 261 | 424 | 177 | 5105*2120*2260 | 9099
| HP-C1300 | 1100 | 1300 | KTA50-G8 | 16 | 159*159 | 50 | 289 | 501 | 204 | 5811*2033*2330 | 9664
| HP-C1320 | 1200 | 1320 | KTA50-GS8 | 16 | 159*159 | 50 | 309 | 501 | 204 | 5811*2033*2330 | 9664
| HP-C1650 | 1500 | 1650 | OSK60G3 | 16 | 159*190 | 60.2 | 363 | 420 | 378.5 | 6175*2286*2537 | 15152
| HP-C1800 | 1650 | 1800 | OSK60G4 | 16 | 159*190 | 60.2 | 394 | 420 | 378.5 | 6175*2286*2537 | 15366
| HP-C2000 | 1700 | 2000 | OSK60G21 | 16 | 159*159 | 60.2 | 412 | 420 | 378.5 | 6175*2286*2537 | 16210
Our Cummins diesel generator sets are available in a wide power range from 200 kVA to 2125 kVA Prime Power , providing reliable solutions for industrial, commercial, construction, mining, healthcare, and critical backup applications.
The lineup includes popular models such as 200 kVA Cummins generator , 250 kVA Cummins DG set , 300 kVA Cummins diesel generator , 400 kVA Cummins genset , 500 kVA Cummins generator set , 600 kVA Cummins generator , 800 kVA Cummins diesel generator , 1000 kVA Cummins DG set , 1250 kVA Cummins generator , 1500 kVA Cummins generator set , and 1700 kVA Cummins diesel genset .
Powered by renowned Cummins engine series including MTA11, NTA855, KTA19, KTA38, KTA50, and QSK60, these generator sets feature engine displacements ranging from 10.8L to 60.2L, with configurations from 6-cylinder, 12-cylinder, to 16-cylinder engines. Fuel consumption varies from approximately 55 L/h to 412 L/h, ensuring optimized performance across different load requirements.
Designed for continuous and prime power operation, Cummins generator sets offer robust construction, efficient fuel economy, advanced cooling systems, and dependable performance in demanding environments. Whether you require a 200 kVA standby generator , a 500 kVA industrial diesel generator , a 1250 kVA Cummins generator for manufacturing facilities , or a 1700 kVA power station generator , our Cummins diesel generator range delivers reliable power backed by proven engine technology.
Accessories
Controller
HG Smart（HGM) / UK DSE
All electronic components used in our control cabinets are ABB or Schneider brands, ensuring the stability of the unit's switching power supply and control circuit, and preventing the machine from false alarms or shutdowns due to circuit breaker relay failures.
Water Tank
Our company uses copper water tanks, not aluminum water tanks. Copper water tanks (cost 50% higher than aluminum water tanks) are corrosion-resistant, have good thermal conductivity, and good ductility; they have a long service life and are maintenance-free for life; they can ensure that the diesel engine does not overheat under extreme conditions, and that full-load operation is more stable. The life of a copper water tank is twice that of an aluminum water tank. Once used frequently, the copper water tank can extend the efficiency of the machine a little bit further under use.
Chassis
The base is an important structural component of a generator set, and the strength of the body depends entirely on the chassis of the unit.
Our company's standard units without boxes are all channel steel or I-beams. The channel steel used by our company is a one-piece hot-formed material with high structural strength and thickened bends; it has better stability, is more solid, and has better load-bearing capacity, ensuring that the unit still maintains the factory installation accuracy after frequent handling.
The shock-absorbing pads installed on the chassis are all high-quality stainless steel bowl-shaped shock-absorbing pads. The force-bearing area is larger. The center of the installation hole is not easy to offset, the service life is longer, and the load-bearing range is configured according to the dynamic load of the unit, which is 3 times the weight of the engine, ensuring that the installation hole of the unit is accurate and stable throughout the life cycle without offset.
Get in Touch
If you have any questions, We look forward to hearing from you
Jiangsu Hoston Machine Tools CO., LTD.
Navigation
Home
Products
About Us
Videos
News
Contact Us
Product Categories
Contact Us
Tel.:
+86 523 8450 6989
E-mail:
sales@huipupower.com
Add.: No.68, Renmin Middle Road, Jingjiang City, Jiangsu Province, China
Contact Us
Copyright @ Jiangsu Huipu Industrial Co., Ltd. All Rights Reserved | Sitemap
