URL: http://hutaifdj.com/products_97/964.html
Accessed: 2026-11-03

3KW小型互泰风冷柴油发电机组 便捷式家用停电应急户外电源-互泰发电机
互泰发电机（福建）有限公司 —— 发电机及发电机组制造
24小时咨询热线 13959367665
首页
关于我们
公司简介
企业文化
在线视频
产品中心
发电机／电球
静音柴油发电机组
开架式柴油发电机组
发电机组配件
潍柴滤清
小型风冷柴油发电机组
新闻资讯
公司动态
行业资讯
客户案例
服务支持
售后服务
技术支持
我们的优势
常见问题
联系我们
联系方式
在线留言
产品中心
位置： 首页 - 产品中心 - 小型风冷柴油发电机组
产品中心
位置： 首页 - 产品中心 - 小型风冷柴油发电机组
3KW小型互泰风冷柴油发电机组 便捷式家用停电应急户外电源
发布时间：2020-01-01 阅读数：32
产品介绍
| 功率系列 Power series | 3KW
| 发电机组型号 Model | HTW3750T
| 频率 Frequency Hz | 50 | 60
| 持续功率 Cont.AC output kW | 3.0 | 3.7
| 备用功率 Max.AC output kW | 3.7 | 4.0
| 电压 Voltage(A.C) V | 110/220、115/230、120/240、127/220、220/380、230/400、240/415
| 直流输出 DC output V-A | 12-8.3
| 发电机 Generator | 电机型式 Type | 自励、恒压、旋转磁场、两极电机 Self excitation、constant voltage、field rotating、2 pole generator
| 定子尺寸 Stator size mm | φ190-120
| 相 数 Phase | 单相Single phase
| 功率因数 Power factor Cosφ | 0.8/1
| 绝缘等级 Insulation | H(定子/转子Stator/rotor)
| 发动机 Engine | 动力类型 Type | 单缸、V型/直列、四冲程、风冷柴油机 V-twin/L-single、4-cycle、air-cooled diesel engine
| 动力型号 Model | 178F
| 缸径×冲程 Bore×stroke mm | 78*62
| 排 量 Displacement L | 0.296
| 压缩比 Compression ratio | 20:1
| 额定转速 Engine speed rpm | 3000 | 3600
| 额定功率 Rated output kW | 4.1 | 4.4
| 燃烧方式 Combustion system | 直喷式Direct injection
| 启动方式 Starting system | 电起动Electric starter
| 机油容量 Lube oil capacity L | 1.1
| 机油牌号 Lubrication oil | CD级或更高CD grade or higher(SAE10W/30、SAE15W/40)
| 燃油类型 Fuel oil | 柴油Diesel fuel(BS 2869 A1 orA2)
| 发电机组 Unit | 油箱容积 Fuel tank capacity L | 12.5
| 燃油消耗 Fuel consunmption L/h | ≤1.0 | ≤1.2
| 7米噪音 Noise level at 7m dB(A) | 65~66
| 产品尺寸 Product dimensions 长×宽×高 (L×W×H) mm | 915x550x715
| 包装尺寸 Packing dimension 长×宽×高 (L×W×H) mm | 940x555x765
| 净重/毛重 N.W/G.W kg | 145/155
Prev ：没有了！
Next ：5-6KW风冷柴油发电机组220/380v双电压移动式备用电源小功率
相关产品
3KW小型互泰风冷柴油发电机组 便捷式家用停电应急户外电源
小型风冷柴油发电机组
9-10KW静音柴油发电机福建互泰小功率发电机停电应急备用
小型风冷柴油发电机组
5-6KW风冷柴油发电机组220/380v双电压移动式备用电源小功率
小型风冷柴油发电机组
7-8KW家用便捷移动式互泰柴油发电机工地道路抢修应急小型柴油发电机
小型风冷柴油发电机组
对我们有兴趣？
快速留言 我们将第一时间联系到您
热门案例
佛山南海泌冲水泥混凝土公司2台500KW玉柴发电机组
南海区狮山人民医院500KW康明斯发电机组并机
WEICHAI 、 潍柴静音发电机、潍柴发电机、150KVA潍柴发电机、佛山潍柴发电机
关于我们
产品中心
新闻资讯
客户案例
服务支持
联系我们
地址：福建省福安市世纪大道137号
全国24小时咨询热线： 13959367665
友情链接：
广东隆宏机电设备有限公司
隆宏发电机阿里巴巴店
佛山市万迪发电机有限公司
万迪发电机阿里巴巴店
业务咨询
联系留言
©2022 互泰发电机（福建）有限公司 版权所有 闽ICP备2022012830号 顺德网站建设 ： 万迪网络
微信客服
业务咨询
在线咨询
返回顶部
