URL: https://www.hyundaipower-de.com/mediafiles/Anleitungen/Generatoren/Diesel/HYUNDAI%20User%20Manual%20Diesel%201500%20-%202019%20EN.pdf
Accessed: 2026-11-12

User Manual

Diesel Generator
                             Safety and Warning

Before operation and maintenance for the generator sets, please read carefully about this manual and make sure a

good understanding of this operation manual and other documents which attached with the engine.

Correct installation of the generator set is the precondition of normal operation. Qualified spare parts shall be used

for maintenance to ensure good running condition and long life expectancy of the generator sets.

The generator set shall be operated only by the staffs who have received training on the operation and the repair

shall be made by the authorized staffs. Operator and maintenance staff shall be clear about safety and preventive

actions and operation maintenance procedure.

The generator sets can only be started under safety conditions. Please do not start the generator sets when any

abnormal condition has been found so that to avoid accidents.

When clean, maintain and repair the generator sets, please shut down the generator set and cut off the connection

of negative polar of the battery or dismantle battery connecting cable, and place warning label at the relative place

so that to avoid accident.

The exhaust air discharged from engine is harmful for people’s health. All of the generator sets installed indoors

shall discharge the exhaust gas to outside doors.

During the period of generator set running, the exhaust pipe and silencer will generate high temperature. Therefore

when the generator set is installed, these parts need to be covered with insulation materials and be kept far away

from inflammable materials.

Please ensure good ventilation and organized environment for the generator set’s installation room.

Please do not place inflammable materials and explosives (liquid) near the engine.

Smoking, spark over, and other fire lighting behaviors are not allowed in the area which is close to the battery and

fuel because the mixture of volatilization from fuel and hydrogen generated by battery charging process will cause

explosion when it meets sparkle or naked flame.

The generator set installation room shall be facilitated with BC and ABC fire extinguisher, and operators shall be

familiar with the knowledge on how to use it.

When fan protection cover or other protection cover has been detached, please do not try to start the generator

set; and when the generator set has to be started, please don’t put your hand in the area where the protection

cover is missing or make repair around these areas.

Please keep your palm, arm, long hair, jewelry and loose clothes far away from belt pulley, belt and other power

transmission parts.

When working in the generator set installation room, please ware working clothes, gloves and hat.

After the generator set being started, please don’t try to open the cover of the radiator before the anti‐freeze fully

cooled down, so that to avoid steam (hot water) burst forth to hurt people.

Please don’t swallow or let your skin contact with the harmful materials such as fuel, anti‐freeze, lubricant and

electrolyte. When you skin is spattered with these kinds of liquids, please use plenty of water to rinse.

Long time stay in high noise level environment will cause harm to your hearing. If you have to work around the

generator set frequently, you’d better ware the device to protect your ear.

When the generator set need to make cable connections to output power, the operation shall conform to the

condition, specification, standard related to power distribution. Qualified cable shall be used to make power

distribution.

When the installation of generator set involves with welding, please do not connect to the ground circuit or make

grounding through generator set (engine) so that to avoid the big current generated from welding operation hurt

the electric appliance, bearing and bearing bush etc. inside of the generator set.

Please ensure the safety of generator set and reliable grounding.
Safety  labels  information

                TRANSPORT WARNING

                ! Never lift the generating set by attaching to the

                engine or alternator lifting lugs, instead use the

                lifting points on the base frame or canopy.

                ! Ensure that the lifting rigging and supporting

                structure is in good condition and has a capacity

                suitable for the load.

                ! Keep all personnel away from the generating set

                when it is suspended.

                MECHANICAL WARNING

                ! Do not attempt to operate the generating set with

                the safety guards removed. While the generating set

                is running do not attempt to reach under or around

                the guards to do maintenance or for any other

                reason.

                ! Keep hands, arms, long hair, loose clothing and

                jewelers away from pulleys, belts and other moving

                parts.

                SAFEGUARD WARNING

                ! Generating sets that are not equipped with sound

                attenuating enclosures can produce noise levels in

                excess of 105 dB (A). Prolonged exposure to noise

                levels above 85 dB (A) is hazardous to hearing.

                ! Wear protective clothing including gloves and hat

                when working around the generating set.

                ! If equipped keep access doors on enclosures closed

                and locked when not required to be open.

                ! Avoid contact with hot oil, hot coolant, hot exhaust

                gases, hot surfaces and sharp edges and corners.
CHEMICAL WARNING

!Ensure that the generating set room is properly

ventilated.

!Keep the room, the floor and the generating set

clean. When spills of fuel, oil, battery electrolyte or

coolant occur, they should be cleaned up

immediately.

! Never store flammable liquids near the engine.

!Do not smoke or allow sparks, flames or other

sources of ignition around fuel or batteries. Fuel

vapors are explosive. Hydrogen gas generated by

charging batteries is also explosive.

! Never store flammable liquids near the engine.

!Do not smoke or allow sparks, flames or other

sources of ignition around fuel or batteries. Fuel

vapors are explosive. Hydrogen gas generated by

charging batteries is also explosive.

ELECTRICAL WARNING

! The generating set should be shutdown with the

battery negative (‐) terminal disconnected prior to

attempting to connect or disconnect load

connections.

! Do not attempt to connect or disconnect load

connections while standing in water or on wet or

soggy ground.

! Make sure connect generator set to earth.

! Replace the generating set terminal box cover as

soon as connection or disconnection of the load

cables is complete. Do not operate the generating

set without the cover securely in place.

! Connect the generating set only to loads and/ or

electrical systems that are compatible with its

electrical characteristics and that are within its

rated capacity.

! Keep all electrical equipment clean and dry.

Replace any wiring where the insulation is cracked,

cut, abraded or otherwise degraded. Replace

terminals that are worn, discolored or corroded.

Keep terminals clean and tight.

! Do not touch electrically energized parts of the

generating set and/or interconnecting cables or

conductors with any part of the body or with any

non insulated conductive object.
Table of Contents

1 General Introduction                            2.11 Power distribution system………………………11

1.1 Brief Introduction……………………………………1             3 Operation

1.2 Generator Set Main Parts Specifications…………1  3.1 Inspect Before Operation ………………………12

1.4 Alternator ……………………………………………1                 3.2 Generator set’s running …………………………12

1.3 Diesel Engine ………………………………………1                3.3 After Running ……………………………………13

1.4 Alternator …………………… …………………… 1                3.4 Record for running ………………………………13

1.5 Cooling System ……………………………………2                3.5 Matters need attention …………………………13

1.6 Electrical System …………………………………2              3.6 Operation for control system ……………………14

1.7 Coupling ……………………………………………2                   3.7 ATS control panel ………………………………16

1.8 Fuel Tank and Base Frame ………………………2           4 Maintenance

1.9 Control Panel ………………………………………2                4.1 General outline……………………………………18

1.10 Optional for Canopy Generator Set ……………2     4.2 Engine ……………………………………………18

1.11 Others ……………………………………………3                    4.3 Alternator …………………………………………19

2 Installation                                    4.4 Control panel ……………………………………19

2.1 General Outline ……………………………………4               4.5 Start battery ………………………………………19

2.2 Transportation ……………………………………4                4.6 Maintenance record ……………………………19

2.3 Design for Foundation ……………………………4            5 Check for Malfunction

2.4 Design for Generator Set Working Room ………4    5.1 General outline……………………………………20

2.5 Installation of Generator Set………………………5       5.2 Malfunction checklist ……………………………21

2.6 Cooling system ……………………………………7

2.7 Lubricant system …………………………………8               APPENDIX

2.8 Fuel system…………………………………………8

2.9 Battery ……………………………………………10

2.10 Electrical Connection……………………………11
                                                                                      User manual

          1 General Introduction

1.1 Brief Introduction

HYUNDAI series diesel engine generator sets is the

core products of HYUNDAI Power Equipment

Manufacturing Co.,Ltd. Thanks to their good

performance, the generator sets are widely used in

the fields of construction, communication, banking

business, mining, leasing industry and other special

sites. As what you are expecting, HYUNDAI generator

sets endeavor to meet your needs for the concept of

individual design through the excellent features of

more safe, more reliable and more clean. The

generator sets provided by HYUNDAI Power is

reliable and professional. The advantage of low noise

level, energy conservation, and stable performance

has made a credible assurance for many enterprises.

Our generator sets supply the following power

service:

Continuous service

Used as main power supply to generate electricity for

several purposes: motion force, lighting, heating etc.

The generator sets can continue running and allow 10%

over load for 1 hour per 12 hours under variable load,

which is used for remote area.                               NO  NAME

Standby service                                              1   CONTROL PANEL

Used as standby power supply to provide continue

electric power for non‐invariable loads. The generator       2   BUSBAR PANEL

set is suitable for the area where must ensure               3   LIFTING LUG

continue power supply, such as hospitals, industrial

facilities, airports etc. Keep the generator set standby     4   BASEFRAME FUEL TANK

state at any time and start to run when the mains            5   ENGINE

supply is abnormal.

Emergency service                                            6   BATTERY

Used as auxiliary power supply to solve energy

interruptions that may cause serious problems to             7   RADIATOR

people, physical and /or financial damage or to face         8   ALTERNATOR

consumption peaks. The generator set can start in

short order to provide steady electric power for the         9   FUEL DRAIN OUTLET

loads when the mains supply happen abnormity, and            10  FUEL LEVEL SENSOR\

switch to stop after the mains supply becomes

normal. Generally the generator set continues                11  ABSORBER

working for several hours.

1.2 Generator Set Main Parts Specifications

                                                             1.3 Diesel Engine

                                                             According to different output power of the generator

                                                             sets, and combine with the advantage of each model

                                                             of diesel engine in a specific range of power output,

                                                             HYUNDAI Power chooses the engines with first class

                                                             performance and high reliability. And furthermore,

                                                             HYUNDAI Power pay special attention to the

                                                          1
                                                                                                           User manual

technical advantage of engines in the aspects of            fitted if they were specified.

reducing exhaust gas, decrease fuel consumption             1.7 Coupling

rate and good noise level control.

1.4 Alternator                                              Engine and alternator are firmly joined by a coupling

                                                            cone that guarantees the proper assembly coaxiality

All of the alternators chosen by HYUNDAI Power are          Single‐support machines are also used a special

single bearing self‐excitation brushless alternators        flexible disk is used in place of a flexible coupling.

with the attributes of international top brand. By          1.8 Fuel Tank and Base Frame

citing Stamford alternator as an example, we can

illustrate the features of our alternators as follows:      The engine and alternator are coupled together and

◆Four polar brushless self‐excitation, single bearing,      mounted on a heavy duty steel base frame. This base

insulation class is H and protection level is IP22.         frame includes a fuel tank with capacity of

◆Stators are wound to 2/3 pitch, which can effectively      approximately 8 hours operation under variable loads.

eliminates triple and curbs waveform deformation of         The tank is complete with filling cap and fuel level

output voltage. When in parallel with the mains or          gauge and is connected by flexible joints to the intake

other generator sets, this type of winding can              piping and to the overflow piping containing fuel

effectively avoid excessive neutral currents and            from the injector drain. Big capacity generator's fuel

reduces inductive heat.                                     tank is separate from generator set.

◆Before being assembled, rotors need to pass dynamic        1.9 Control Panel

balance testing. The improved damper reduces

voltage deviation and heat under unstable load.             All models of HYUNDAI Power generator sets use

◆The exciter rotor output is fed to the main rotor          high grade control panel. The core of control panel is

through a three phase full wave bridge rectifier, the       an imported digital diesel engine control module,

rectifier is protected by a surge suppressor against        which has been facilitated with more complex

surges caused by short circuit or out‐of‐phase              functions such as further monitors, demonstration,

paralleling.                                                people‐module dialogue, distance communication

◆Automatic voltage regulator has the feature of             and protection etc.

automatic load curtailment which is used to protect         HYUNDAI Power generator set control panel use

the engine, and make it possible to add full load to        steel plate structure, which ensures security and

the alternator at one time. Steady state voltage            reliability, and the surface of it has been treated with

adjusting rate can reach ±1% (under certain                 static powder painting. The outside appearance is

requirements, steady state voltage adjusting rate can       beautiful. Special lock has been used to fix it. It has

meet ±0.5%). If PMG system is chosen, the motor             been designed for easy maintenance.

will have high starting capacity and the ability of

interference rejection for the deformed voltage

waveform fed by the main stator generated by

non‐linear load(such as silicon control DC electric         1.10 Optional for Canopy Generator Set

motor, UPS etc).                                            1.10.1 External antifreeze adding hole

◆ Telephone influence factor TIF<50, telephone              Our generator sets has been facilitated with external

harmonic wave factor THF<2%，the brushless style             antifreeze filling hole. When user intends to add

and high quality AVR ensures low interference with          antifreeze, He only needs to open the antifreeze

Radio.                                                      filling hole on the roof of canopy and the radiator’s

1.5 Cooling System                                          pressure valve cap to directly add antifreeze to the

The engine cooling system is water cooled. The water        hole, and easily watch the anti‐freeze level.

cooled system is comprised of a radiator a pusher fan

and thermostat. The alternator has its own internal

fan to cool the alternator components.

1.6 Electrical System

The engine electrical system is 12 volt or 24 volts DC,

negative ground/earth. This system includes an

electric engine starter, a battery and a battery

charging alternator. For DC 12 volts electrical system

one battery is given. For 24 volt system two lead‐acid

batteries are given. Other types of batteries may be

                                                         2
                                                                                              User manual

1.10.2 Lubricant discharge hole which directly             also it can prevent the generator  sets from being

connect to outside                                         damaged by cold winter weather!

Our generator sets have been facilitated with

lubricant discharge valve which connect directly to

outside. This lubricant discharge valve is another

humanized design feature of HYUNDAI Power. It

offers more convenient operation for the users.

When you want to discharge surplus lubricant or

change it, you can easily make it by opening the

lubricant discharge ball valve.

                                                           1.11 Others

                                                           Except for above mentioned components, the diesel

                                                           generator set has other main components such as:

                                                           battery for start motor, battery cable, silencer,

                                                           corrugated pipe, exhaust elbow, high‐efficiency

                                                           vibration reduction unit, and other alternative parts,

                                                           such as base frame type fuel tank, daily fuel tank,

1.10.3 Improved design for easy transportation             canopy, the lubricant used by the engine at first time,

Our canopy generator sets have been designed for           anti‐freeze and other parts specially requested by the

easy hoisting and transportation. Standard canopy          customer etc.  For the specific accessory parts,

generator set is facilitated with lifting hole on the      please refer to generator set packing list and

base frame. For the small power generator sets, we         contract.

have designed hoisting lug on the canopy roof and

forklift opening in the base frame, which better

serves the needs of customers who have stationary

power supplier but need to move the generator set

frequently.

1.11 Pre‐heater for generator set (Optional Spare

Part)

Our generator set has been facilitated with heater for

water jacket. The purpose to install the pre‐heater is

to ensure that the generator set can be started under

low temperature and some emergency cases, and

                                                        3
                                                                                                         User manual

                                                              ◆Ensure foundation’s levelness and smoothness.

              2 Installation                                  ◆If possible, waste discharge sink can be sued so that

                                                              the waste oil can be discharged in a timely manner.

2.1 General Outline                                           Cable channel for generator power output cable need

                                                              to be reserved.

Correct installation of generator set is the                  ◆Normally, concrete foundation is reliable, simple and

precondition which ensure the normal working status           preferable. When pouring the concrete foundation,

of the generator set. The working room for generator          please make sure the surface of concrete is flat, and

set shall be designed specifically to meet the                no scratch is allowed. Gradienter or similar

expected functions and maintenance operations, and            instruments need to be used during installation of

at the same time the design of generator set working          generator set and its exhaust system.

room shall conform to local government’s laws and             The design of foundation can refer to following

regulations on architecture, fire protection laws and         calculation formula: (below is the diagram for diesel

other applicable regulations.                                 generator set foundation)

                                                              1. Generator dimension length × width: L1×W1

2.2 Transportation                                            2. Foundation dimension length × width: L2×W2

During the period of shipment, protection shall be            L2 =L1+400 (mm)

made for the generator set. In addition, the                  W2 =W1+400 (mm)

generator set shall be tightly secured in the loading         3. B=2×M/ (L2×W2×D)

truck so that to avoid any vibration during shipment          B: Thickness of foundation

which will cause the generator set’s components               M: Generator set weight

loosen and even damaged. During the process of                L2: Length of foundation

shipment of generator set, no people or other                 W2: Width of foundation

material is allowed to place above the generator set          D: Density of Concrete (refer to 2322kg/m3)

so that to avoid damage to generator set caused by            (Foundation drawing Refer to APPENDIX A )

weight.

When loading or unloading the generator set to the

truck, forklift or hoisting device shall be used to avoid     2.4 Design for Generator Set Working Room

the generator set become tilted or fell to the ground,

which causes damage.                                          The installation of generator set shall be designed, so

Lifting holes have been designed on the common                that to meet the demand of planned operation and

base frame of our generator sets. Some of the                 maintenance. The complete installation shall conform

specifically designed generator sets has been                 to local architecture laws, fire protection laws and

facilitated with lifting holes on the roof and forklift       other applicable regulations. Except the above

openings on the base frame etc. Users can transport           matters, there are other matters needs your

the generator set according to the guidance specified         attention as follows:

on the specific labels sticked on the generator set.          ◆Ensure diesel engine generator set working room is

Please do not use the lifting lugs on the engine or on        furnished with rainproof, sunscreen, and windproof.

the alternator to hoist the whole generator set.              ◆Ensure diesel engine generator set working room has

2.3 Design for Foundation                                     good ventilation and good exhaust system, and the

                                                              area for ventilation is sufficient, and at the same time

The foundation which used to install and fix the diesel       use pipes to let out the hot air generated from the

generator set is very important, it must conform to           radiator and prevent the hot air from returning.

the following requirement:                                    ◆Ensure the waste gas generated during generator set

◆Have enough hardness and stability, so that to avoid         running period can be discharged to outside timely,

deformation, which will affect the concentricity of           and try your best to reduce the adverse effect caused

diesel engine and alternator and other accessory              to environment. The silencer and exhaust pipe shall

parts.                                                        be supported by the roof, the supporter shall allow

◆To support the weight of the whole generator set and         the exhaust pipe to expand. It is not permitted to

to absorb the dynamic impact caused by unbalanced             install the exhaust system directly on the generator

force and vibration during engine’s running period.           set.

◆Generator set’s foundation is not allowed to connect         ◆ Enough space shall be reserved for the diesel

to other architecture’s foundation.                           generator set for convenience of cooling, operation

◆The width and depth of foundation shall meet                 and maintenance etc. Generally speaking, no foreign

requirement.                                                  material is allowed to be placed within the area of

                                                           4
                                                                                                        User manual

1~1.5 m of distance from the generator set and               Soft connection is needed to connect the parts of the

1.5~2m above the generator set.                              generator set to outside. For example: corrugated

◆The generator set working room shall be furnished           vibration reduction pipe has been used to connect

with fire extinguish hydrant which conform to the            exhaust pipes, air exhaust path, fuel inlet pipe, fuel

specified standard.                                          return pipe and busbar cable etc., all of these parts

◆Emergency lighting facilities shall be installed in the     need to use soft connections. Only in this way we can

generator set working room for the convenience of            reduce the adverse effect caused by the vibration of

operation and maintenance.                                   generator set to the minimum extent.

◆No combustible and explosive materials are allowed          2.5.2 Ventilation

to be placed in the generator set working room.              When a generator set with a complete set of radiator

Below is the layout for the open system generator set        assembly has been installed in the working room, the

working room.                                                basic principle is to discharge the hot air in the

(Foundation drawing Refer to APPENDIX B )                    working room to outside and let in the low

                                                             temperature air from outside, and try you best to

                                                             avoid the hot air come in from outside.

                                                             The diagram in the right side demonstrates the ideal

                                                             position of a generator set in the working room.

                                                             The purpose of this arrangement is to get cold air

                                                             from the lowest point as much as possible, and force

                                                             them to pass through the radiator core, and then lead

Note:                                                        them out.

Our company can make drawings and design

installation dimensions for generator set working

room according to customer’s special requirements.

Below is the layout for the canopy system generator

set working room.

(Foundation drawing Refer to APPENDIX C )

                                                             Users can use metal plate or canvas to make a wind

                                                             guide cover, the connection between wind guide

Note:                                                        cover and the radiator shall be soft connection, so

Canopied generator set can work outdoor directly. If         that to cut off the transmission of vibration from the

users wants to operate the generator set indoor,             generator set, and also ensure the hot air exhaust to

above diagram can be taken as reference. we can              outside thoroughly.

design the layout of generator set working room and          The effective circulation sectional area inside of the

installation dimension according to customer’s special       wind guide cover shall be bigger than 1.25 times of

requirements.                                                the front face area of the radiator core. And the wind

                                                             guide cover shall be smooth, no sharp angle and

                                                             camber so that to reduce the resistance to the wind.

2.5 Installation of Generator Set                            At the same time, the effective circulation sectional

                                                             area in the air inlet opening shall also be bigger than

2.5.1 Locate the position of generator set                   1.25 times of the front face area of the radiator core.

Vibration reduction units have been installed on our         When the users have installed mesh cover or shutters

generator sets (except a few generator sets don’t            in the air inlet /outlet opening or there is too many

have this kind of facility). Users can take reference on     cambers in the air inlet/outlet opening, the effective

the installation diagram, correctly install the              air circulation sectional area will be reduced and

generator set on a flat and hard foundation, use the         resistance will increase, and therefore, it’s necessary

expansion bolts to tightly fix the generator set to the      to further increase air circulation area.

concrete foundation through the installation holes on

the base frame. When no special requirement is

needed, we don’t suggest customers to install

additional vibration reduction units.

                                                          5
                                                                                                        User manual

                                                           and side stress.

                                                           ◆Reserve some space for hot shrinkage and cold

                                                           expansion.

                                                           ◆Reserve space for generator set vibration.

                                                           ◆Reduce exhaust noise level.

                                                           Overload of exhaust backpressure will cause

                                                           following adverse effect:

                                                           ◆Output power loss

                                                           ◆Fuel efficiency reduce

                                                           ◆Exhaust gas temperature rise

                                                           Note:

                                                           When more than one generator set are installed, try

                                                           not to discharge all of the generator sets’ gas from

                                                           one exhaust path. If no separated exhaust pipe is

                                                           allowed, under the condition that the total

                                                           backpressure will not exceed the generator sets’ total

Under normal conditions, the air volume generated          backpressure a moveable separate panel shall be

from the radiator’s fan is enough to meet the              installed inside of the branch exhaust pipe so that to

requirement of the working room ventilation.               prevent the gas from return.

The air inlet temperature of the engine shall be below

30 degree Celsius. If the air inlet temperature keep       In the exhaust system, soft corrugated pipe shall be

rising above 30 degree Celsius, the engine’s output        used to connect the exhaust pipe with the

power will be reduced, and therefore fresh air from        turbocharger, this pipe has three functions as

outside shall be introduced into the generator set’s       follows:

working room in a timely manner.                           ◆Separate the diesel engine with vibration and the

If the generator set is furnished with a remote

radiator, forced air circulation for the generator set     weight of exhaust pipe.

working room is a must. The forced air circulation         ◆Compensate the heat expansion of exhaust pipe.

need two fans, one fan is responsible for air intake,      If the diesel generator set is installed on the

another is air exhaust, which exhausts hot air to          anti‐vibration base frame, the corrugated pipe can

outside.                                                   compensate sideway movement when engine start or

When the engine is furnished with propelled fan, it is     stop.

recommended that a separate pipe is needed to

exhaust the gas which generated from the crankcase         Note:

to outside. Otherwise the exhaust gas from the             1. Serious damage will occur when rain or condensed

crankcase will accumulate on the radiator, which will      water enter into engine’s exhaust system.

cause the radiator stuck by dirty material, and as a       Therefore, one water discharge opening shall be

result, the heat‐sinking capacity will be reduced.         installed in the long exhaust pipe, the position of

                                                           which shall be close to the generator set.

                                                           2. When the top of the exhaust pipe is above the

2.5.3 Exhaust                                              architecture, lightening protection is needed

Our standard configuration diesel generator sets           (connect to the ground)

provide accessories such as industry heavy silencer,

soft corrugated pipe and elbow etc. Users can design       2.5.4 Noise reduction

the exhaust system of generator set working room           When diesel generator set is running, normally it will

by themselves. When design and install the exhaust         generate noise level of 90～110dB, and the more the

system, please consider the following aspects:             load, the higher the noise level.

◆Ensure the total exhaust backpressure no higher than      In order to meet the noise level standards established

the maximum allowed value specified by the                 by the local environmental protection bureau and to

engine(usually generator set’s maximum exhaust             prevent the noise pollution caused to ambient

backpressure is no more than 5Kpa) Fix the exhaust         environment, which will affect people’s normal life,

system to make sure the exhaust manifold and               to reduce noise level of diesel generator set is also

turbo‐charger are not subject to the vertical pressure

                                                        6
                                                                                                          User manual

very important.                                             radiator, ensure the anti‐freeze will not freeze under

Noise reduction engineering is a comprehensive and          low temperature. In the area when there is low

professional engineering. During the process when           possibility of freezing, the coolant can be a mixture of

users try to design the scheme for noise reduction          water and anti‐rust, according to the anti‐rust which

project, at the same time please fully consider the         recommended by the engine supplier and refer to its

bottom limit of air inlet/outlet volume needed by           operation manual, mix the liquids in a separate

engine’s normal running and the maximum allowed             container evenly and then add the mixture into the

value for exhaust backpressure etc. Otherwise, the          radiator. At the first time when anti‐rust is added, the

noise reduction project will seriously affect generator     generator set shall be kept running until it get to hot

set’s output power, and make generator set’ s               so that to achieve the best effect of anti‐corrosion.

temperature rise, cause frequent malfunction of the

generator set, and even it will shorten the life            Engine’s coolant shall have three functions listed as

expectancy of generator set.                                below:

                                                            ◆Provide enough heat transmission capacity

Note:                                                       ◆Prevent all metal material and sealing material

HYUNDAI Power can provide customers with overall               within the cooling system from corrosion(Cave

sound proof generator set.                                     corrosion)

                                                            ◆Provide sufficient anti‐freeze capacity

2.6 Cooling system                                          Warning:

Our standard configuration diesel generator sets are        ! To choose the anti‐freeze which is recommended and

closed cycling water chilling units with fan and               approved by the qualified engine supplier is the

radiator installed. Closed water chilling engine drive         critical point to ensure engine’s normal running.

the cooling pump to generate circulation power,             ! Do not mix the anti‐freeze and anti‐rust of any types,

which keep the anti‐freeze in the paths of cylinder            this will generate a large amount of bubble and

body and cover continuous circulation and heat                 reduce the coolant’s performance.

elimination. Engine’s cooling pump, radiator (or heat       !  If the anti‐freeze used in the generator set is of bad

exchanger) forms a closed, pressure cycling and                quality and not approved by the engine supplier,

cooling system.                                                which cause the malfunction of the generator set

The most common cooling system is cooling fan                  (water leakage, contamination and etc.), this

directly driven by radiator and engine, which can be           malfunction(s) does not belong to the scope of

replaced by heat exchanger, remote radiator or                 warranty.

remote cooling tower etc. If the installation position

of the remote cooling fan is relatively higher,

transmission radiator is needed to prevent the              2.6.2 Change of coolant

damage of heat exchanger caused by too big internal         The effect of anti‐freeze and anti‐rust will decrease by

pressure.                                                   the time period of service. And therefore periodically

Note:                                                       change of anti‐freeze is a must. The mixture of

The dirty material stay in the radiator’s core will         anti‐freeze shall be changed in every two years. The

greatly affect radiator’s cooling capacity. And             mixture of anti‐rust shall be changed at least one time

therefore it is necessary to clean the radiator often.      every year. And if filter of the coolant is installed, at

                                                            least this filter shall be changed in every half of year

                                                            (please refer to the engine operation manual for the

2.6.1 Coolant                                               specific intervals of the changes required).

Cooling system shall use the coolant which can              When it is time to discharge the coolant, make sure

protect the engine from contamination and freezing.         the generator set has been shut down and the engine

Coolant shall be a mixture of pure water and                has been fully cooled down, then open the radiator’s

anti‐freeze or pure water and anti‐rust fluid. In this      liquid adding hole. After that open the discharge

mixture, water PH value shall be between 6～8,               valve installed in the radiator and in the engine

usually suggest to use distilled water. The specific        respectively to discharge the water. If the generator

mixing ratio shall be according to local weather, and       set is furnished with coolant filter, it shall be

that of the coolant recommended by the engine               detached from the engine and be changed.

supplier, and reference to the operation (preparation)

manual of the coolant. Mix the liquids in a separate        2.6.3 Cleaning of cooling system

container evenly and then add the mixture into the

                                                         7
                                                                                                      User manual

When change the coolant, cleaning is needed for the           please open the filter’s valve before put into use.

cooling system, the cleaning procedures are                   2.7 Lubricant system

suggested as follows:

◆Empty the cooling system                                     Lubricant system is composed of oil pan, oil pump,

◆Use water to rinse cooling system                            strainer, oil pipe, oil cooling unit, oil filter unit, and

◆Feed 15%~20% condensed coolant to the cooling                the oil path inside of the engine and all kinds of

system, timely run the generator set for one or two           lubricant parts which are in relative motion etc. The

times then discharge the coolant                              main purpose of the lubricant system is to provide

◆Empty the cooling system then use normal mixed               sustained tempered oil film between the parts which

liquid to rinse                                               are in motion so that to reduce friction and wear, and

◆If contaminant still exists, then repeat the cleaning        draws off part of the heat absorbed by the parts,

procedure until no contaminant exists in the system           bath mechanical part, improve sealing effect and

◆After the system has been fully rinsed, feed new             prevent rust from each part’s surface.

coolant which has been mixed according to specified           Users can determine the model of lubricant according

proportion                                                    to the specific working environment and conditions.

                                                              For the first time lubricant, normally users shall

Note:                                                         change it within 100 hours upon and from the time

If the cooling system is cleaned periodically, only rinse     when the generator set first started. (details refer to

it with small amount of additives or clean water is           engine maintenance manual)

enough.

                                                              Note:

2.6.4 Feeding of coolant                                      The critical point is to use qualified lubricant oil which

◆Before adding coolant to the coolant system, please          is with proper viscosity and conform to the engine’s

                                                              requirement, and periodically change the lubricant oil

make sure the radiator ‘s discharge valve and the             and oil filter so that to ensure the generator set’s

engine’s discharge valve are tightly closed.                  normal working. The malfunctions caused by wrong

◆Add the coolant to the system in a proper speed so           model of lubricant oil with low quality or long time no

that to avoid air cock being formed in the system.            change of lubricant oil, or oil filter do not belong to

◆Air shall be discharged through the adding hole or           the scope of warranty.

the discharge valve in the engine body. If the cooling

system is furnished with heater, the control valve for        We recommend that high quality multi grade SAE

the heater shall be opened. Ensure ventilation of the         15W/40 high service engine oil in diesel engines are

unit when adding the coolant.                                 used. At ambient temperatures above ‐15 degree

                                                              Celsius is 15W40. The minimum API oil quality levels

Note:                                                         recommended for use is CH / CI‐4, CH or CI‐4 can be

The air discharge valve in the engine body shall be           used in areas where CF4 oil is not yet available, but

located in the top point of the water path or near the        the oil interval must be reduced API CA, CB, CC, CD,

thermostat or water temperature sensor, or you can            CE, CG4 categories not recommended, do not use.

slightly loose the water temperature sensor and

re‐tighten it when you see coolant run out from it so

that to discharge the air.

◆When adding the coolant, the surface of liquid shall         2.8 Fuel system

reach to the level that is 5 centimeters below the            Our generator sets requires the fuel ‐ diesel shall be

radiator’s welded surface (or shall reach the level           clean, without air and water and with proper

indicating Line). Be sure that the generator set has          pressure, of which all kinds of parameters such as

stopped and become fully cooled before adding                 sulphur content etc. shall meet national standards,

Coolant. Before the system is capable of ventilation          and end use temperature grade meet the

and the liquid is added to the required level, please         requirement of customer’s working environment.

don’t start the generator set. After the coolant being        Generally generator set’s fuel system includes two

fed, please start and pre‐heat the generator set, and         parts, that is, engine’s fuel system and external fuel

at the same time check the liquid level and add               system. HYUNDAI is only responsible for installation

coolant if needed. The coolant which needs to be              of the external fuel system which includes fuel tank

added to the radiator shall be of the same                    and connecting fuel pipes etc.

specification as that existing in the radiator.               2.8.1 Fuel Recommendations

◆For some generator sets installed with coolant filter,

                                                           8
                                                                                                                   User manual

The following fuel oil specification is typical. For a

specific engine refer to manufacturers’ data sheets                   2.8.2 Fuel tank

for fuel oil details.                                                 Our generator sets provide base frame style fuel tank

Fuel Recommended Physical Properties Feature                          for customer. The base frame style fuel tank is

Viscosity                                                             installed with fuel tank, fuel pipes and fuel level

1.3 to 5.8 centistrokes (1.3 to 5.8mm per second) at 40°C (104°F)

(ASTM D445)                                                           indicator. This fuel supply system does not need

Cetane Number                                                         customer to make other installations. Customers only

40 Minimum above 0°C (32°F) ~45 Minimum below 0°C (32°F)              need to add fuel to the base frame.

(ASTM D613)                                                           Users who intend to self manufacture the fuel tank

Sulphur Content                                                       shall use stainless steel or steel plate to make the

Not to exceed 0.5 mass percent* (ASTM D129 or 1552)                   backup tank, do not make painting or galvanization

Active Sulfur Copper Strip Corrosion                                  inside of the fuel tank so that to avoid the possible

Not to exceed No. 2 rating after three hours at 50°C (122°F)          chemical reaction between these kind of materials

(ASTM D130)                                                           and diesel, which may generate the material harmful

Water and Sediment                                                    to the generator set and decrease the quality, Merit

Not to exceed .05 volume percent (ASTM D1796)

Carbon Residue                                                        Rating and combustion efficiency of diesel. In

Not to exceed 0.35 mass percent on 10 volume percent                  addition, the configuration of fuel tank assembly shall

residuum (ASTM D524 or D189)                                          be as follows:

Density                                                               ◆Air ventilation pipe above fuel tank surface

42 to 30° API gravity at 60°F (0.816 to 0.876 g/cc at 15°C).          ◆Manhole on the top surface of fuel tank

(ASTM D287)                                                           ◆Watch window for fuel level

Cloud Point                                                           ◆Discharge valve at the bottom of fuel tank

6°C (10°F) below lowest ambient temperature at which the fuel

is expected to operate(ASTM D97)                                      ◆Ground cable between fuel adding hole and fuel tank

Ash                                                                   ◆Separate panel with holes between fuel supply area

Not to exceed 0.02 mass percent (0.05 mass percent with               and fuel return area, so that to reduce heat exchange

lubricating oil blending) (ASTM D482)                                 ◆The end of fuel supply pipe shall be 50mm above the

Distillation                                                          bottom of base frame so that to avoid the deposit

The distillation curve must be smooth and continuous (ASTM            and water at the bottom of fuel tank being sucked

D86)                                                                  into fuel supply pipe.

Acid Number                                                           ◆Part of the generator sets’ fuel level shall be higher

Not to exceed 0.1 Mg KOH per 100 ML (ASTM D664)

Lubricity                                                             than the position of fuel injector, so that to avoid fuel

3100 grams or greater scuffing BOCLE test or Wear Scar                return from fuel injector, which cause start difficulty.

Diameter (WSD) less than .45mm at 60°C (WSD less than .38mm

at 25°C) as measured with the HFRR method.

                                                                      2.7.2 Installation of fuel tank

Diesel Fuel Property Definition                                       ◆The position of the fuel tank shall ensure the

Ash ‐ Mineral residue in fuel. High ash content leads                 maximum suction fuel head is no less than 2 meters.

to excessive oxide build up in the cylinder and/ or                   Suction fuel head of the fuel transfer pump shall be

injector.                                                             calculated from the bottom of the fuel tank.

Cetane Number ‐ Ignitability of fuel. The lower the                   ◆The position of the fuel tank shall ensure maximum

cetan number, the harder it is to start and run the                   return fuel head no less than 1.5 meters. Return fuel

engine. Low cetane fuels ignite later and burn slower.                head shall be calculated from the top of the base

This could lead to explosive detonation by having                     frame.

excessive fuel in the chamber at the time of ignition.                ◆The arrangement of the fuel pipe shall avoid the fuel

In cold weather or with prolonged low loads, a higher                 being affected from the heat elimination from

cetane number is desirable.                                           generator set too much.

Sulphur ‐ Amount of sulphur residue in the fuel . The                 ◆The maximum temperature of the fuel before fuel

sulphur combines with the moisture formed during                      pump shall be lower than 60 degree Celsius.

combustion to form sulphuric acid.                                    ◆No leakage of fuel and air is allowed in the fuel inlet

Viscosity ‐ Influences the size of the atomized                       and fuel return pipe. This is very important.

droplets during injection. Improper viscosity will lead               ◆Hose need to be used to connect generator set with

to detonation, power loss and excessive smoke. Fuels                  fuel transfer pipe. If the generator set use soft

that meet the requirements of ASTM or 2.0 diesel                      connection (through vibration reduction unit), hose

fuels are satisfactory with fuel systems.                             shall be used.

                                                                      ◆When engine’s fuel inlet pipe is above 6 meters and

                                                                   9
                                                                                                             User manual

below 10 meters, this fuel inlet pipe’s inside diameter          controlled locally by manual, and also can be started

shall be at least 20% bigger than that of the hose               or stopped by remote control (controlled by external

installed in this engine. Fuel return pipe shall be              signal line) users are required to correctly connect the

connected to the top of fuel tank. Don’t directly                signal line to this control panel.(details see the

connect it to fuel inlet pipe.                                   control panel operation manual)

                                                                 ◆Automatic transfer panel (optional): is the automatic

                                                                 transfer switch for transfer between generator set

                                                                 and mains.(details refer to control panel operation

                                                                 manual)

                                                                 2.9 Battery

                                                                 Our generator set standard configuration provides

                                                                 start battery as accessory parts. According to user’s

2.7.3 Fuel consumption                                           different requirements, our company can provide

The content of diesel plays a very critical role in diesel       two types of batteries, that is high efficient plumbous

engine’s performance, life expectancy and the                    acid battery and maintenance free battery.

content of discharged material. In order to achieve              If maintenance free battery is used, users only need

the rated power, fuel economy and specified                      to connect cables for the battery.

emission standard, only the fuel which refer to                  If plumbous acid battery is used, before being used,

international standard or national standard can be               users need to use standard battery to electrolyze

used.                                                            primary liquid. Untighten the battery cover, slowly

The    parameters  of    diesel  fuel         include  low       pour electrolyte into the battery until the electrolyte

temperature feature, sulphur content, specific gravity,          level reach the indicating line in the internal polar

water content and foreign material content shall be              plates(not allow to exceed this line), then take off the

the first priority when user need to choose the quality          lable from the battery cover’s air hole and close the

of the fuel. Different quality of fuel will directly affect      cover. After the electrolyte being added, please don’t

diesel generator set’s start, lubricating, output power,         use it immediately, keep the battery in static status

discharge, and fuel filter change cycle etc.                     for thirty to sixty minutes. In low temperature

Specific requirement for fuel please refer to engine             environment, this time period need to be extended

operation manual which attached with the generator               (use battery charger to charge battery when

set.                                                             necessary)

                                                                 Users can use the standard connecting cable

Warning:                                                         attached with the generator set, the red color shall

! When you intend to add fuel into the fuel tank,                be connected to positive polar, black (or blue) to

please make sure the generator set has been stopped.             negative polar, correctly connect to the generator

Only after the added fuel become static for some                 set’s start motor . Most of the diesel generator sets’

time, this generator set can be started again. This              cables have been connected to the engines before

way to avoid the foreign material in the diesel fuel             shipment.

being sucked to fuel supply hose, which will cause               The energy storage capacity of the start battery will

fuel filter stuck and fail to supply engine with                 determine if the diesel engine generator set can

sufficient fuel, and in turn decrease the output                 smoothly start in a specified period. During the

power.                                                           process of generator sets running, the charging

! The malfunction caused by bad quality of fuel does             alternator installed in the engine will continuously

not belong to the scope of warranty.                             charge battery to start battery.

2.8 Control system                                               Warning:

Our diesel generator sets has been furnished with                ! Please ensure the connection for positive and

control panel. All of the control panels choose                  negative polar is correct. Wrong connection will

imported digital meter as the core of control system             cause malfunction! (Wrong connection will surely

for the generator sets.                                          cause damage to the charging alternator)

◆Digital control panel: the generator set can be                 ! When generator set is running, battery cables are not

                                                                 allowed to be cut down!

                                                             10
                                                                                                       User manual

                                                            out with temporary links or disconnected. Any

                                                            control wiring must also be disconnected.

                                                            A 500 V Megger or similar instrument should be used.

2.10 Electrical Connection                                  Disconnect any earthing conductor connected

                                                            between neutral and earth and megger an output

Only full qualified and experienced electrical              terminal to earth.

technicians should carry out electrical installation,       The insulation resistance should be in excess of 1MΩ

service and repair work.                                    to earth. Should the insulation resistance be less than

                                                            1MΩ winding must be dried out.

Warning:

! Make electrical connections in compliance with

   relevant electrical codes, standards or other            2.11 Power distribution system

   requirements.                                            Our diesel engine generator set use three phase five

                                                            line system for power distribution. That is, three

2.10.1 Cabling                                              phase live wires, one neutral line, one ground line.

Due to movement of generating sets on their                 The neutral line and the ground line are not

vibration mounts, the electrical connection to the set      connected. Users can choose three phase four lines

should be made with flexible cable. The cable must          for power distribution according to requirement that

be suitable for the output voltage of the generating        is to connect the neutral line to the ground (base

set and the rated current of the set. In determining        frame), so that to solve the problem of feint that the

the size, allowances should be made for ambient             neutral line sometimes is electriferous.

temperature. Method of installation, proximity of

other cables, etc. All connections should be carefully      Note:

checked for integrity.                                      HYUNDAI Power series diesel engine generator sets

Current carrying capacity of power cables that will be      require users to safely connect generator sets and

given in APPENDIX A. On the other hand, there is a          base frames to the ground, please refer to the ground

one more important point while cable cross sections         label for connecting point.

are being selected. If the distance between load and

generator is too length, voltage falling at the load

side can be too much at the transient current

duration. The voltage drop across a cable can be

determined as follows:

ΔU   3LIRcos  Xsin)

                  1000

ΔU Voltage drop (V)

L     Length of conductors (m)

I  Rated current (A)

R Resistance (Ω/km to VDE 0102)

X Reactance (Ω/km to VDE 0102)

Refer to APPENDIX E Cable Current load standard.

2.10.2 Grounding / Earthing Requirements

The frame of the generating set must be connected

to an earth ground. Since the set is mounted on

vibration isolators, the ground connection must be

flexible to avoid possible breakage due to vibration.

Ground connection cables or straps should have at

least full load current carrying capacity and meet

applicable regulations.

2.10.3 Insulation Test

Before starting the generating set after installation,

test the insulation resistance of the windings. The

Automatic Voltage Regulator (AVR) should be

disconnected and the rotating diodes either shorted

                                                        11
                                                                                                    User manual

                 3 Operation                                   3.2.3 Start

                                                               Part of the generator set control panel has been

3.1 Inspect Before Operation                                   furnished with idle speed / full speed transfer switch,

                                                               users can choose if the engine need to be started in

After finished installation, our diesel engine                 idle speed or in one time full speed. Usually the time

generator set can be put into use. Each time before            period for idle speed shall not exceed five minutes.

starting the generator set, following items shall be           Do not run the generator set in idle speed in a long

checked without fail:                                          time period.

◆If there is foreign material exists in the surface of         Press on the start button, the duration shall not

generator set or in the ambient environment which              exceed 30 seconds, engine will be started by the start

may hamper the generator set’s operation.                      motor. As soon as the engine be started successfully,

◆If the air inlet and ventilation path in the generator        you can release the start button and the generator

set working room is expedite.                                  set will enter into running status.

◆If the anti‐freeze level is normal.                           Suggestion:

◆If the air filter indicator works well                        In order to extend the life expectancy of start battery

◆If the lubricant level is within the specified range          and start motor, the duration for one time start shall

◆If the fuel valve is open, if the fuel has been supplied      be controlled within 5 to 10 seconds. If one time start

to the engine normally.                                        fails, stop for some time and begin the second time

◆If the cable has been connected to the battery in a           start procedure.

correct way.

◆Check if the load equipment has been well prepared.           For the control panels which are installed with

When the generator set directly connects to the load,          self‐start(or     communication)     instrument,  the

the air switch shall be cut off before start.                  generator set pre‐heating, start‐up period and

                                                               starting times have been controlled by the program

Warning:                                                       (this program can be set and modified by user).

Operators       shall  establish         good  operation       Operation procedure please refers to operation

(maintenance) procedure, this is the precondition for          manual.

generator set’s smooth running in long time period.            When the generator set control panel has

                                                               malfunction(s), timely overhauling is needed before

                                                               Re‐start the control panel.

3.2 Generator set’s running                                    Warning:

                                                               For any start up which is made through force, not by

3.2.1 Pre‐heat                                                 control panel, the malfunction caused by it do not

For the generator set which is installed with                  belong to the scope of warranty.

pre‐heater, operators need to decide if pre‐heating is

needed before start the generator set according to             3.2.4 Running

environment temperature. The control panel which is            When the generator set begins full speed running,

installed with pre‐heat switch can instruct the engine         and the alternator’s voltage and frequency becomes

to start the pre‐heater so that to achieve the purpose         normal and stable, operators can put the generator

of pre‐heating.                                                set into normal running.

                                                               During the generator set’s running period, operators

3.2.2 Connect to power                                         shall often watch and check the parameters such as if

                                                               the generator set is running normally, if the control

Turn the air switch in the control panel from “OFF” to         panel instrument is indicating the right position, if the

“ON”, watch the panel until the background light               control panel has pre‐warning indication, and the fuel

turn on, that means the control panel has been                 level in the base frame etc, and make record for the

successfully connected to the power. At the same               parameters. (see attach file)

time make sure the fuel pipes are open, and the                3.2.5 Emergency stop

speed governor or the control unit in the electronic

fuel injection generator set is under working status.          In case the generator set was found to have severe

                                                           12
                                                                                                           User manual

malfunction or power distribution malfunction.                   down etc.

Please press down the emergency stop on the

control panel, so that to immediately shut down the              Only when the correct and complete record for

generator set. Under normal condition, please do not             running (maintenance) has been kept very well, the

use emergency stop to stop the generator set.                    user can get correct and excellent after sales

3.2.6 Normal stop the generator set                              (warranty) service.

Before stop the generator set under normal                       3.5 Matters need attention

condition, first separate the load from this generator           Warning:

set, then run the generator set with no load for a               ! When engine’s temperature is very low, the time

certain period of time(3 to 5 minutes), so that to               period for idle speed shall be properly extended.

make sure the generator set become fully cooled,                 However, when the generator set become warm, it is

after that the generator set can be stopped. (Please             not allowed to run the generator set with idle speed

do not make cooling running under idle speed)                    for a long time, it is not allowed to continuously run

For some generator sets which have been installed                the generator set under empty or small load. Such

with stop solenoid, it is impossible to stop the                 kind of operation will cause server carbon deposition

generator set by cutting off the key switch on the               and oil leakage in engine’s turbo‐charger and

control panel. Correct operation is: to press the stop           exhaust system.

button when the power of the control panel being                 ! It is not allowed to run the generator set with

resumed, only in this way you can stop the generator             overload in long time period, otherwise malfunction

set.(press the stop button until the generator set               will occur, which will decrease the generator set’s life

fully stop running)                                              expectancy.

3.3 After Running                                                ! It is forbidden to detach or change the components

After the generator set stop running, it is necessary            of the generator set when it is running.

to carry on following jobs:                                      ! The coolant which is going to be added need to be

◆To check if the generator set has “three leakage”               the same specification as that of the original cooling

(lubricant, fuel, anti‐freeze leakage)                           system. When open the cover of water adding hole,

◆Shut down fuel valve                                            please pay attention to the temperature and avoid

◆Shut down air inlet and air exhaust facility in the             the steam or high temperature coolant burst forth to

                                                                 hurt people.

generator set’s working room(when necessary)                     ! When discharge the high temperature lubricant oil,

◆Shut down the generator set’s output air switch                 please avoid being burnt.

◆Shut down the power key switch on the control panel,            ! The fuel being used shall be conform to national

take out the key and keep it in good condition (when             standard, otherwise it will cause malfunction of the

necessary)                                                       engine’s fuel pump or fuel injector.

When the generator set need to be shut down for a                ! For the engines installed with turbo‐charger, it is

long time or is under maintenance, please dis‐connect            suggested not to add 50% or above instant load to

the start battery’s negative polar cable, and fully              the generator set. Otherwise this will cause relatively

discharge the fuel and anti‐freeze liquid when                   big stall to the generator set.

necessary.                                                       ! For the large electricity consumption equipment, it is

For the self‐start generator set, some of the above              suggested that the users need to use methods such

terms are not applicable. After the self‐start                   as voltage decrease and frequency change etc. to

generator set stops, please keep it in the same status           control the start, so that to reduce big impact on the

as that of pre‐start (ready to start), so that it can start      generator set when the facility start.

at any time under emergency cases.                               ! Backup generator sets or the generator sets which

                                                                 haven’t been run for a long time, it is suggested that

                                                                 these kinds of generator sets shall be run to working

3.4 Record for running                                           temperature at least one time a month. These kinds

For each running operation, user shall make record.              of generator sets need to be continuously run with

Running record has various forms. The basic content              full load for 4 hours at least one time per year.

shall cover: the time period for this running,                   ! For the generator sets which are connected in

accumulated running time for this generator set,                 parallel and controlled by manual, operators must

value of engine’s oil pressure gauge, temperature                make sure they are running synchronously(same

meter,  output       voltage,  frequency,  maximum               frequency, same phase‐sequence, same phase, and

power(current) etc. and the running situation, and if            same voltage) before switch on, and must switch off

there is any malfunction warning / generator set shut            before trying to stop the generator sets group.

                                                             13
                                                                                                     User manual

During the generator sets group running, please keep

watching to avoid the generator sets group stop

running because of individual generator set’s

malfunction.

3.6 Operation for control system

3.6.1 Generator control panel operation

Our generator set standard supply two different

control module: one is single generator with remote

start function, the other is single generator with

Automatic Mains Failture (with ATS panel) .

Start‐up generator                                          NO     Model

1) Set every circuit breaker and switch of loads to         1      start panel power switch

“OFF” position.                                             2      battery charger switch

2) Turn the Generator set Main Circuit Breaker and          3      fuse

other circuit breakers to the “OFF” position.               4      battery charger

3) Connect the engine battery cable with battery.           5      control module

4) Turn on the panel power switch 1S1 (Ref. Appendix        6      electric governor

D circuit diagram) to the start position.

5) Press the module start button.                           3.6.2 Generating set control system

6) If generator set assemble pre‐heater (air intake or      To control and monitor the generating set, an

water pre‐heater). The Pre‐heat engine will                 electronic control system has been used. P10/16

illuminate on module LCD. Preheating time varies            model control system is fitted from 10 kVA to 2000

by coolant temperature. Usually water pre‐heater            KVA single generator set running system. P20/25

completes in about 60 seconds, air intake                   control system is fitted from 10 kVA to 2000 kVA

pre‐heater completes 10 seconds. After preheating           transfer with mains power. Control panel provides a

the LCD puts out and the engine begins to start. It         means of starting and stopping the generating set,

will attempt to start again about 5 seconds later if        monitoring   its    operation     and    output    and

the engine fails to start.                                  automatically shutting down the set in the event of

7) After the engine starts successfully, allow the          critical condition arising such as low oil pressure or

engine to warm up for about 5 minutes. If the               high engine temperature.(DSE Control system please

engine could not fire during the pre‐set number of          read the DSE user’s manual)

attempts to start (start attempts number: 3 times),         P20/25 control system module introduction

the Alarm LCD would flash. If you need to restart,

wait at least 30 seconds before the retry.

8) Check the reading of Voltage Meter and Frequency

Meter by operating the Voltmeter Change‐Over

Switch. Once the generator set is running at the

correct voltage and frequency, Turn the Generator

set main circuit breaker to “ON”.

9) Turn on every switch or circuit breaker of loads

(from heavy to light load in sequence), send power

to the load side.

Control panel introduction

                                                            Main function of P20/25

                                                            The control system of diesel generator set is

                                                            developed through the use of model AMF20/25

                                                            module, a special diesel controller, made by Czech

                                                            COMAP Company. This module is mainly used for

                                                            auto/manual  start‐up,       protective      stop  and

                                                            manual/auto switchover the generator set power and

                                                            mains       power.  It       can       also        remote

                                                        14
                                                                                                       User manual

control/measure/monitor generator set through               When the power supply LED is light means AMF

computer. The AMF20/25 panel has a LCD to display           controller is active, then user can select operation

generator      set       parameters,     and    has         type (OFF/MAN/AUTO/MEASUREMENT)

OFF/MAN/AUTO/MEASUREMENT mode.                              A. OFF mode

                                                            Start; stop; mains power on/off; generator set power

Introduction of pushbutton and LED in the AMF20/25          on/off is inactive in this mode

control panel                                               B. MAN mode

1. Start‐up    Start the engine.                            1. Press start pushbutton to start engine

2. Stop        Stop the engine.                             2. When output voltage is in the set range

3. Reset       Clean failure and alarm state.               a. Press mains power on/off pushbutton to turn

4. Horn reset     Deactivates the horn                      on the switch

5. Mode left                                                b. Press mains power on/off pushbutton, the

Change the generator set mode.                              switch will be turned on, otherwise not if the

left‐handed(MEASUREMENT‐AUTO‐MAN‐OFF)                       output voltage is not in gear

6. Mode right                                               3. Press generator set power on/off pushbutton to

Change the generator set mode left‐handed.                  turn on the switch

(OFF‐MAN‐AUTO‐MEASUREMENT)                                  4. Press mains power on/off pushbutton, the

7. Generator set power on/off                               switch will be turned on, otherwise not if the

Manual generator set power switch.                          mains power voltage is not in gear.

8. Mains power on/off                                       5. Press stop pushbutton for a while to stop engine

Manual mains power switch.                                  C. AUTO mode

9. Generator set power fault                                1. When mains power is confirmed

Red LED flash, generator set power fault. After             a. Controller turns on the mains power switch

press reset pushbutton, red LED light (still fault and      b. Controller start engine after emergency

alarm) or no (no alarm).                                    starting‐up delay

10. Generator set power in gear                             c. If mains power comes back during the start‐up

Green LED light.                                            period, controller will turn off the mains

11. Connect generator set power present                     power switch and stop engine after switch

Green LED light, generator set output switch is on,         delay

otherwise the green LED flash.                              2. After engine rotate speed is higher than the

12. Connect mains power present                             lowest set value in maximal delay, controller will

Green LED light, mains power switch is on,                  turn on the generator set power switch,

otherwise the green LED flash.                              otherwise controller will alarm and stop engine

13. Mains power in gear                                     3. After mains power come back

Green LED light means mains power is in gear and            a. Controller will turn on the generator set

has the right voltage.                                      power switch after the mains power comeback delay

14. No mains power                                          b. Controller will turn on the mains power switch

Red LED flash means no mains power and                      after the generator set power delay.

generator set is not running; red LED light, means          c. Cool‐down and stop the engine

generator set is running and mains power is active          D. Alarm

but not connect.                                            User can activate alarm list in the last display of

15. LEDS present                                            MEASUREMENT menu, Select MEASUREMENT menu,

16. Page Display menu (calculate‐set‐history).              press UP button, you will see all active alarm number

17. Up Page up selection, select screen or add set          in the left upper LCD. All active alarm is in shadow

value.                                                      otherwise is not, and also not confirmed.

18. Down Page down selection, select screen or              Press reset button to confirm all alarm, all inactive

minish set value.                                           alarm will be canceled at once, If a new alarm

19. Enter Confirm selection.                                happens, this active alarm will be display in LCD and is

                                                            active state in main measurement screen.

                                                            P10/16 control system module introduction

Check parameter

A. Press page push button several times to select

MEASUREMENT menu

B. Use UP/DOWN pushbutton to check the detail

Operation and application

                                                        15
                                                                                                         User manual

                                                            3.7 ATS control panel

                                                            3.7.1 ATS panel general introduction

                                                            Our customer will need this ATS if generator set is

                                                            used for self‐start standby power. In order to achieve

                                                            full automatic transfer between mains power and

                                                            generator set power to guarantee all load present,

                                                            our ATS panel select the best ATS for all generator set.

                                                            And to the most possibility to serve our customers’

                                                            demand, we prepare two types of ATS: MRS and AMF.

                                                            Besides MRS and AMF can be jointed to a double

                                                            standby ATS after a little change, which is used for 2

                                                            generator sets work together stand by mains power.

Introduction of AMF10/16 control module                     Please reference relevant details of ATS for its

Introduction of iL‐MRS10/16 controller panel as follow      function, application, operation and so on.

1. Start‐up. Start the engine.

2. Stop. Stop the engine.

3. Reset. Clean failure and alarm state.

4. Horn reset. deactivates the horn                         Safty Attention:

5. Mode left. Change the generator set mode                 ! We are very pleasure for your support of our product,

left‐handed (MEASUREMENT‐AUTO‐MAN‐OFF)                      before you use our ATS please read this instruction

6. Mode right. Change the generator set mode                carefully.

left‐handed. (OFF‐MAN‐AUTO‐MEASUREMENT)                     We mark three attention parts in accordance with

7. Generator set power on/off. Manual turn on/off the       different situation:

generator set power switch                                  Danger:

8. Generator set failure: red LED starts flashing when      ! If you do wrong action, Personal death or other big

generator set failure occur. After fault reset button       disaster must be happened.

is pressed, goes to steady light (if an alarm is still

active) or is off (if no alarm is active)                   Moving Attention

9. Generator set voltage present: green LED is on, if       Danger :

gen voltage is present and within limits                    ! When you move ATS by crane or elevator, don’t

10. Connect generator set power present. Green LED          stand beneath the ATS, to avoid personal death.

light, generator set output switch is on, otherwise

the green LED flash.                                        Installation Attention

11. Page. Cyclic selection of the display mode              Attention:

(measurement adjustment)                                    ! All operators must be professional electrician.

12. Up. Select the set point, select the screen or          ! Cut off all power before installation.

increase set value point                                    ! Fix screw in accordance with TORPUE standard.

13. Down. Select the set point, select the screen or        ! Place ATS on plane in vertical direction.

decrease set value point                                    ! Don’t install ATS in the environment, where are high

14. Enter. Confirm the set point value                      temperature, humidor or filled with corrosion gas.

Introduction of function and operation                      ! Connect neutral pole with “N” pole while you install

MRS10/16 self‐start control module is low a level to        4poles of ATS.

AMF20/25 control module, it is a single module

without mains power measurement function, and               Operation Attention

also has less I/O terminals than AMF20/25. Besides,         Danger:

their other function and operation are similar or           ! Don’t connect energized main circuit or control line

same.                                                       with terminal.

                                                            Attention:

                                                            ! If ATS is tripping, cut off power source, find problem

                                                            and solve it at first.

                                                            Our company supply ATS panel should use for AMF

                                                            series generator control module, from the diagram

                                                            you can see it is very easy to connect cable and easy

                                                            install ATS panel. Our panel can use in AUTO or

                                                        16
                                                                                                            User manual

MANUAL status.

Manual status operation:

Step 1

You should check the generator control  module  set in

MANUAL status, then use the operate     handle  insert

the switch axis.

Step 2

Operating direction of the arrow

                                                            No          MODEL

                                                            1           ATS switch

                                                            2           panel lock

                                                            3           mains power output hole

                                                            4           generator power output hole

                                                            5           communicate with generator module port

Step 3                                                      6           load power cable output

Check the position on ‘A’ or ‘B’.                           7           panel on ground leg

                                                            Maintenance, inspect or exchange parts attention:

                                                            Attention:

                                                            ! All operator must be professional electrician.

                                                            ! Turn switch on “OFF” position, make sure main line

                                                               or control line isn’t energizing.

AUTO status operation                                       ! When you want to inspect inside part, make sure

You can connect the special cable connector with               power “A”B” is off, to avoid finger injury.

generator set. Then set the generator module in             ! Fix screw of terminal in electrical way.

AUTO,that is OK!(detail operate step refer module

control system)

ATS PANEL introduction

                                                        17
                                                                                                              User manual

                4 Maintenance                                     For each 50~600 hours of running or at least each 12

                                                                  months

4.1 General outline                                               ! Change lubricant and lubricant filter

                                                                  ! Because the quality of lubricant oil, sulfur content of

For different types of generator sets, users need to              the fuel, and lubricant consumption rate of each

refer to the matched engine’s operation and                       engine is different, the interval for lubricant oil

maintenance      manual       to    implement       correct       change for each generator set will be different. When

maintenance operation.                                            change the lubricant oil, at the same time oil filter

                                                                  needs to be changed, otherwise the change of oil will

In order to obtain maximum operation safety and life              become meaningless. On the contrary, if the lubricant

expectancy   of        the    generator    sets,   periodic       oil remains in good status, we can filter the lubricant

maintenance is very important. Strictly observance of             much better by change the oil filter.

the terms on generator set’s maintenance can ensure               ! Change fuel filter, clean or change first stage fuel

generator set’s performance and reduce its damage                 filter core, oil water separator’s core (some of the

to environment.                                                   generator sets have), check and organize fuel pipes

                                                                  arrangement.

Correctly identify and strictly observe           the labels      ! The change interval of above fuel filter (core)

(drawings, words and warnings etc.)               On diesel       depends on the quality of fuel (if it contains many

generator sets can be of great help               to correct      impurity), the fuel adding method is reasonable or

maintenance and safe operations.                                  not, the fuel tank is cleaned periodically or not

                                                                  (contaminant discharge). Once the color of engine

Maintenance of the generator sets shall be made                   exhaust air is found to be abnormal and the output

when it has been stopped and the cable which                      power decrease, first the fuel system needs to be

connect to the negative polar of the battery shall be             checked.

dis‐connected so that to ensure the generator set will

not mistakenly start.

4.2 Engine

Each time before start the engine                                 For each 400 hours of running

! Check lubricant oil level                                       ! Check and adjust the transmission belt and change it

! Check coolant level                                             when necessary

! Check air filter indicator                                      ! Check and clean radiator core

! Check the ventilation of radiator and ambient                   ! Discharge deposit in the fuel tank

environment

! Check engine’s transmission belt                                For each 800 hours of running

! Check fuel supply status                                        ! Check if the turbocharger has leakage

Generator sets which run frequently need to be                    ! Check if the air inlet pipes has leakage

checked one time every 6 to 8 hours. Backup

generator sets need to be checked once more after                 For each 1200 hours of running

being stopped.                                                    ! Adjust valve clearance

Depends on the new generator        set’s  running  status,       For each 2000 hours of running or at least 24 months

when it is necessary, within        100    to 300   Hours,        ! Change air filter (depend on ambient air quality,

following actions shall be taken:                                 decide if this need to be changed earlier)

! Check the valve clearance                                       ! Change coolant and coolant filter (some generator

! Check the fuel injector                                         sets have)

For each 0~50 hours of running                                    ! Thoroughly clean radiator core and water path

! Discharge the water remained in          the    oil‐water

separator                                                         For each 2400 hours of running

! Check the battery’s electrolyte          level    (except       ! Check fuel injector

maintenance free battery)                                         ! Thoroughly check and clean turbo‐charger

                                                                  ! Comprehensively check engine equipment

                                                              18
                                                                                                        User manual

4.3 Alternator                                                Please do not use the battery to start the generator

Inside and outside of the alternator shall be cleaned         set under low temperature because the battery

periodically. And the frequency of cleaning depends           capacitance can not output normally under low

on the generator set’s ambient environment. When              temperature, and long time discharge may cause

the     cleaning     becomes  necessary,       following      battery malfunction(crake or explode).

procedures can be followed: cut off all of the powers,        Warning:

wipe off the dirt, contaminant, oil stain, water or any       ! The battery of the backup generator set shall be

other liquid from the surface. The ventilation mesh           periodically maintained and charged. It is suggested

also needs to be cleaned. The adhesiveness of these           that users can buy floating charger for the battery.

materials to the coils will cause the coils overheat or

damage the insulation.                                        4.6 Maintenance record

The dirt and contaminant need to be absorbed by

dust collector. Please don’t use air blow or high             Each time after maintenance, users        shall  make

pressure water spray to clean the alternator.                 detailed record for the maintenance job.

The humidity of alternator will decrease insulation

resistance. The alternator shall be dried. Please refer

to Alternator’s Operation and Maintenance Manual              Warning:

for the method of drying and detailed maintenance.            ! Complete maintenance record provides evidence for

4.4 Control panel                                             users to maintain the generator set, and at the same

                                                              time is a precondition for lawful after sales service

Daily maintenance for the control panel shall ensure          (warranty).

the cleanness of its surface, make the indicator more         For example: Maintenance record (Refer to Appendix

clear and easy for reading, and the operation button          F and G)

flexible and reliable.

During the generator set’s running period, vibration

will cause the shift of “0” position in the instrument

of control panel and loose of tightened parts, and

therefore periodically check the instrument of the

control panel and parts and cable’s connections are

very important.

Repair for the control panel can only be done after

thorough learning of the principle of this control

panel (please refer to Control Panel Operation

Manual for details)

4.5 Start battery

Batteries which have been stored in a long time shall

be properly charged before being used, so that to

ensure  normal          capacitance  of  the   battery.

(Densimeter can be used to check the actual

capacitance of the battery)

Normal operation and battery charging will cause

some water inside of the battery being vaporized.

And therefore constant fluid infusion is needed.

Before fluid infusion, first the contaminant around

the adding hole shall be cleaned so that to avoid

them falling into the battery. Then open the adding

hole, add proper amount of distilled water or purified

water. Do not add too much (shall be according to

the indicating line in the battery polar plate),

Otherwise the inside electrolyte will overflow from

the adding hole when the battery is under discharge

or charging, which will cause contamination to the

ambient material and environment.

                                                          19
                                                               User manual

5 Check for Malfunction

5.1 General outline

There are many factors which may cause the

generator set’s malfunction, and the malfunctions are

usually closely related to each other. This section

mainly summarize and list the possible malfunctions

of general diesel generator sets. This is just for user’s

reference  when      they     try  to  eliminate     the

malfunction(s).  (Especially       important  for    new

generator set’s customer)

One thing must to be emphasized: most of the

malfunctions are caused by user’s improper

installation, operation, and maintenance. Users are

entitled to doubt that the malfunction(s) is caused by

the generator set’s manufacture failure, but this

conclusion shall be based on correct installation,

operation and periodically maintenance. Otherwise,

we can not assure you the normal operation of the

generator set and the deserved after sales service.

5.2 Malfunction checklist

                                                           20
DHY10KE,KSE~DHY250KE,KSE
DHY10KE,KSE~DHY250KE,KSE
DHY10KE,KSE~DHY250KE,KSE
DHY10KE,KSE~DHY250KE,KSE
DHY10KE,KSE~DHY250KE,KSE
DHY10KE,KSE~DHY250KE,KSE
APPENDIX E

            1
2
3
APPENDIX F

                                    Generator set running record

           TIME           ENGINE    PARAMETER  GENERATOR PARAMETER                IF RECORD

Start/stop  Accumulated   Oil                                                     FOR           OPERATOR  REMARK

generator        running  pressure  Temperature Voltage Current Frequency  Power  MALFUNCTION

set time         time                                                             IS AVAILABLE
APPENDIX G

                              Maintenance Record

Maintenance Time:                                       SN:

Generator set model:          Engine model:       Alternator Model:

Generator set serial No.:     Engine serial No.:  Alternator    serial No.:

Accumulated  running hours:         Maintenance cycle:

Reasons for  maintenance (periodic  maintenance or malfunction  maintenance)

Inspection and repair

Inspection and adjustment

Change of parts

Clean and maintenance

             Others

Conclusion for maintenance:

Maintenance staff signature:
APPENDIX H
For Inquiries, Please Contact:

GRV POWER PRODUCTS, S.L.

Avda. Alguema, 8A

17771 Sta. LLogaia Alguema (Spain)

Tf +34 972 67 38 36

www.hyundaipower.es

Licensed by Hyundai Corporation, Korea

