URL: https://www.hyundaipower-de.com/mediafiles/Anleitungen/Generatoren/Diesel/Datenblatt/DHY110K(S)E.pdf
Accessed: 2026-11-12
Via: datasheet PDF tải từ trang hãng (hyundaipower-de.com, mục Downloads của DHY110KSE); pdftotext -table

Catalog dhy110
50Hz Standby 110KVA
DHY110KE
DHY110KSE
Diesel Generator
All Days | Safty | Reliable | Stability
TECHNICAL SPECIFICATION
| Benefits and Feature | > Standard 8 hours generator running base frame fuel tank
| > | Use Chinese High quality vehicle engine, low fuel | （100% load）
| consumption, running reliable | > With baseframe forklift hole and generator canopy lifting hole
| > | HYUNDAI high quality and performance brushless
> Industrial waterproof canopy, ensure generator all days running
| alternator , with AVR | > Industrial silencer
| > | High quality controller of COMAP AMF9 | > Easy operation , IP66 protection industrial sockets and plugs
| > | Block design electrical control system, easy operate
| and | > Four pole circuit breaker with RCD earth protection
| maintenance | > Standard ATS function connector
| Technical Specification | Voltage
| Steady state regulation | % | ≤±0.5
| Prime Power | KVA / KW | 100 / 80
| Dynamic voltage renewal | % | ≤+20~-15
| Standby Power | KVA / KW | 110 / 88
| Stable time | Sec | 2.0
| Power Factor | 0.8
| Waveform distortion | % | ≤3
| Volatility | % | ≤0.5
| Frequency | Hz | 50
| Rate Voltage | V | 400/230
Frequency
| Steady state regulation | % | ≤±1
| Rate Current | A | 144.3
| Dynamic frequency renewal | % | ≤+10~-7
| Controller | AMF9
| Engine Model | HY4A140Z-D25
| Alternator Model | 274C
| Stable time | Sec | ≤3
| Control Voltage | DC / V | 24
| Volatility | % | ≤0.5
| Battery Capacity | Ah | 60×2
| Environment | require
| Temperature | °C | ≤40
| Coolant Capacity | L | 34
| Humidity | % | ≤60
| Fuel Tank Capacity(Base frame) | L | 245
| Altitude | m | ≤1000
| Fuel consumption @25/50/75/100% load | L / hour | 8.25/13.2/18.7/24.6
Standard
| Running Time | Hour | 9.3 | ISO3046、ISO8528
Dimension | Weight | Sound
| Length | mm | 2195
| Length | mm | 2700
| Width | mm | 1000
| Width | mm | 1000
| Height | mm | 1400
| Height | mm | 1600
| Weight net | Kg | 1200
| Weight net | Kg | 1476
| FCL40’HC | Unit | 11 | FCL40’HC
| Unit | 8
| Sound Level | (7m, | 75%
| load) | dB | 87
| Sound Level | (7m, | 75%
| load) | dB | 72
Note
| 1. | Generator continuous running at variable load for unlimited periods with 10% overload available
for 1 hour in any 12 hours period
| 2. | Every generator strictly test on 0%、25%、75%、100%、110% load 、dynamic of the
responsiveness ability, and all protections
DIESEL ENGINE
| Model | HY4A140Z-D25
| Prime power | Kw | 100
| Structure | 4 cylinder,inline
| Fuel type | Diesel
| Fuel consumption @25/50/75/100% | load
| L/Hour | 8.25/13.2/18.7/24.6
| Lubricant consumption | L/Hour | 0.05
| Governor | Electrical
| Powerful engine and reliable running quality | Coolling
Water
| Durable running performace and was proofed | Lubricant capacity
| L | 11.5
by vehicle's application
| Air intake flow | m3/min | 6.76
| Compact structure | Exhaust gas flow | m3/min | 18.4
| Compact structure and metal materials saving | Exhaust gas temperature
| ℃ | 550
for low cost
| Exhaust gas back pressure | KPa | 10
| Low maintenance and repair cost | Compression ratio | 17.5:1
| Air,fuel and oil tubes are silicone and stainless | Aspiration
Turbocharging intercooled
| steel | materials,
| which | reduce
leakage
| problems substantially | Bore
| mm | 108
| Excellent start perfomance | Stroke | 132
| Fuel injector and pump were tested fully in | Displacement
| L | 4.75
| Various environments,which provide excellent | SAE | 3/11.5
| start and running preformance | Dimension
| mm | 1363×756×1103
| Net weight | Kg | 550
ALTERNATOR
| Model | 274C
| Prime power | kVA | 100
| Structure | 1 bearing
| Excitation mode | Self-excitation
Best structure
| Insulation class | H
Excellent design ensures compact structure and
perfect appearance
| Protection class | IP23
Excellent performance
Excitation enhanced system improves start and
| TIF | short circuit's protection performance
| ＜50 | Economy
| THF | ＜2%
Less parts involved and the most market's
demand lead to cheap price and fine quality
| Air flow | m3/s | 0.514
Easy maintenance and repair
Core parts won't be involved in repair job,AVR
| AVR Model | can be replaced easily,examining diode doesn't
| AS440 | disassemble rotor.
CONTROL PANEL
| Measurement, displayment | AMF9
| Genset prime power Kw | ●
| Power factor | ●
| engine speed | ●
| Phase to neutral voltage | ●
| Phase to phase voltage | ●
| Genset frequency | ●
| Genset current | ●
| Mains Phase to neutral voltage | ○
| Controller | Mains Phase to phase voltage
○
| AMF9 | Mains frequency
○
| engine oil pressure | ●
| engine water temperature | ●
| Support engine and alterantor | fuel level
●
| monitoring, measurement and | battery voltage
●
| protection.This is long-running | genset power KVA
●
| and back-up unit to integrate | Genset running time
●
| Genset output KWh | ●
| the best way to control。 | History file
●
Alarm, shutdown function
| Low oil pressure warning,shutdown | ●
| Control panel | High water temperature warning,shutdown
●
| Engine over and under speed shutdown | ●
| Low fuel level warning,shutdown | ●
| battery low and high voltage warning | ●
| AMF9 | battery chargering failure
●
| ATS connector | Genset low and high voltage warning, shut down
●
| Alternator 3 phase voltage unbalance shut down | ●
| 24 pin | Alternator low and high frequency warning,shut down ●
| Heavy duty connector | Genset over load shutdown
●
| Alternator 3 phase current unbalance shutdown | ●
| E-STOP | Mains low and high voltage warning
○
| Mains low and high frequency warning | ○
| Power switch | Optional
| Remote start and stop | ●
| RS232 card | ○
| USB card | ●
| Breaker | RS485 card
○
| Multi language display | ●
| GPRS communication | ○
| GPS communication | ○
| CAN communication | ●
| ●standard | ○optional
× None
ACCESSORIES
| Exhaust system | Preheating system
| □ Residential muffler | □ Exhaust gas pipe
| □Water preheater | □Oil preheater
□alterantor Anti-condensation heater
| Fuel system | Transport
| □Auto filling fuel pump □Manual filling fuel pump | □500-1000L base tank | □500-2000L External tank
| □ Bounded tank | □ Trailer
| Electrical system | Maintenance spare
parts
| GEN 200 | IC-NT
| □Paralleling gen-set | □ synchronizing
| □wireless remote starter | □500 hours genset spare parts | □1000 hours
| genset spare | parts
| control system | controller

Bảng DHY110KSE (cột phải của khối Dimension | Weight | Sound: 2700 × 1000 × 1600 mm, 1476 kg, 72 dB; cột trái là DHY110KE bản hở), chép lại theo nhãn | đơn vị | giá trị của datasheet; nhãn "Engine Model" / "Alternator Model" ghép từ tiêu đề khối DIESEL ENGINE / ALTERNATOR của datasheet với nhãn "Model" trong khối đó

DHY110KSE
| Prime Power | KVA / KW | 100 / 80
| Standby Power | KVA / KW | 110 / 88
| Power Factor | 0.8
| Frequency | Hz | 50
| Rate Voltage | V | 400/230
| Rate Current | A | 144.3
| Controller | AMF9
| Control Voltage | DC / V | 24
| Battery Capacity | Ah | 60×2
| Coolant Capacity | L | 34
| Fuel Tank Capacity(Base frame) | L | 245
| Fuel consumption @25/50/75/100% load | L / hour | 8.25/13.2/18.7/24.6
| Running Time | Hour | 9.3
| Length | mm | 2700
| Width | mm | 1000
| Height | mm | 1600
| Weight net | Kg | 1476
| Sound Level (7m, 75% load) | dB | 72

DHY110KSE Voltage
| Steady state regulation | % | ≤±0.5
| Dynamic voltage renewal | % | ≤+20~-15
| Stable time | Sec | 2.0
| Waveform distortion | % | ≤3

DHY110KSE Frequency
| Steady state regulation | % | ≤±1
| Dynamic frequency renewal | % | ≤+10~-7
| Stable time | Sec | ≤3

DHY110KSE Diesel engine
| Engine Model | HY4A140Z-D25
| Prime power | Kw | 100
| Structure | 4 cylinder,inline
| Fuel type | Diesel
| Fuel consumption @25/50/75/100% load | L/Hour | 8.25/13.2/18.7/24.6
| Governor | Electrical
| Coolling | Water
| Aspiration | Turbocharging intercooled
| Bore | mm | 108
| Stroke | 132
| Displacement | L | 4.75

DHY110KSE Alternator
| Alternator Model | 274C
| Prime power | kVA | 100
| Structure | 1 bearing
| Excitation mode | Self-excitation
| Insulation class | H
| Protection class | IP23
| AVR Model | AS440
